---
act: medical-devices-simplification
version: 2026-06-30_ep-draft-report-pe787-987
stage: ep-draft-report
language: de
document: PE787.987
title: ENTWURF EINES BERICHTS über den Vorschlag für eine Verordnung des Europäischen Parlaments und des Rates zur Änderung der Verordnungen (EU) 2017/745 und (EU) 2017/746 hinsichtlich der Vereinfachung und Verringerung der Belastungen durch die Vorschriften für Medizinprodukte und In-vitro-Diagnostika sowie zur Änderung der Verordnung (EU) 2022/123 hinsichtlich der Unterstützung der Europäischen Arzneimittel-Agentur für die Expertengremien für Medizinprodukte und zur Änderung der Verordnung (EU) 2024/1689 hinsichtlich der Liste der in Anhang I genannten Harmonisierungsrechtsvorschriften der Union
retrieved: '2026-09-25'
converter: tools/ep2md.py
counts:
  recitals: 0
  articles: 0
  annexes: 0
  amendments: 131
official_source: https://data.europarl.europa.eu/distribution/reds_iCmRp-Dft/SANT-PR-787987/SANT-PR-787987_de.docx
reuse: '© European Union, European Parliament. Reuse authorised as a general rule by the EP legal notice, provided the entire item is reproduced and the source is acknowledged; EP Open Data Portal: CC BY 4.0.'
notice: Unofficial Markdown conversion made for reading and searching; conversion errors are possible. Only the official document linked in `official_source` is authentic.
---


# ENTWURF EINES BERICHTS über den Vorschlag für eine Verordnung des Europäischen Parlaments und des Rates zur Änderung der Verordnungen (EU) 2017/745 und (EU) 2017/746 hinsichtlich der Vereinfachung und Verringerung der Belastungen durch die Vorschriften für Medizinprodukte und In-vitro-Diagnostika sowie zur Änderung der Verordnung (EU) 2022/123 hinsichtlich der Unterstützung der Europäischen Arzneimittel-Agentur für die Expertengremien für Medizinprodukte und zur Änderung der Verordnung (EU) 2024/1689 hinsichtlich der Liste der in Anhang I genannten Harmonisierungsrechtsvorschriften der Union

Ausschuss für öffentliche Gesundheit · Procedure 2025/0404(COD) · 30.06.2026 · Berichterstattung: Oliver Schenk

<a id="entwurf-einer-legislativen-entschliessung-des-europ-ischen-parlaments"></a>
## ENTWURF EINER LEGISLATIVEN ENTSCHLIESSUNG DES EUROPÄISCHEN PARLAMENTS

zu dem Vorschlag für eine Verordnung des Europäischen Parlaments und des Rates zur Änderung der Verordnungen (EU) 2017/745 und (EU) 2017/746 hinsichtlich der Vereinfachung und Verringerung der Belastungen durch die Vorschriften für Medizinprodukte und In-vitro-Diagnostika sowie zur Änderung der Verordnung (EU) 2022/123 hinsichtlich der Unterstützung der Europäischen Arzneimittel-Agentur für die Expertengremien für Medizinprodukte und zur Änderung der Verordnung (EU) 2024/1689 hinsichtlich der Liste der in Anhang I genannten Harmonisierungsrechtsvorschriften der Union

(COM(2025)1023 – C10-0360/2025 – 2025/0404(COD))

(Ordentliches Gesetzgebungsverfahren: erste Lesung)

Das Europäische Parlament,

– unter Hinweis auf den Vorschlag der Kommission an das Europäische Parlament und den Rat (COM(2025)1023),

– gestützt auf Artikel 294 Absatz 2, Artikel 168, Artikel 4 und Artikel 114 des Vertrags über die Arbeitsweise der Europäischen Union, auf deren Grundlage ihm der Vorschlag der Kommission unterbreitet wurde (C10-0360/2025),

– gestützt auf Artikel 294 Absatz 3 des Vertrags über die Arbeitsweise der Europäischen Union,

– unter Hinweis auf die haushaltspolitische Bewertung durch den Haushaltsausschuss,

– unter Hinweis auf die Stellungnahme des Europäischen Wirtschafts- und Sozialausschusses vom 29. April 2026^(2)1,

– gestützt auf Artikel 60 seiner Geschäftsordnung,

– unter Hinweis auf die Stellungnahme des Ausschusses für Binnenmarkt und Verbraucherschutz,

– unter Hinweis auf den Bericht des Ausschusses für öffentliche Gesundheit (A10-0000/2026),

1. legt den folgenden Standpunkt in erster Lesung fest;

2. fordert die Kommission auf, es erneut zu befassen, falls sie ihren Vorschlag ersetzt, entscheidend ändert oder beabsichtigt, ihn entscheidend zu ändern;

3. beauftragt seine Präsidentin, den Standpunkt des Parlaments dem Rat und der Kommission sowie den nationalen Parlamenten zu übermitteln.

<a id="am-1"></a>
### Änderungsantrag 1

*Vorschlag für eine Verordnung*

**Erwägung 4 a (neu)**

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(4a)*** ***Jede Vereinfachung der Regulierungsverfahren sollte ein hohes Maß an Patientenschutz gewährleisten, das Vertrauen in die Sicherheit und Leistung von Medizinprodukten bewahren und sicherstellen, dass die Anforderungen an klinische Nachweise durch gestraffte Prozesse nicht geschwächt werden.*** |

*Begründung*

Dadurch wird sichergestellt, dass die Vereinfachung der Rechtsvorschriften weder die Patienten- und Produktsicherheit beeinträchtigt, noch den Patientenschutz mindert oder das Vertrauen in die Sicherheit und Leistungsfähigkeit von Medizinprodukten untergräbt.

<a id="am-2"></a>
### Änderungsantrag 2

*Vorschlag für eine Verordnung*

**Erwägung 4 b (neu)**

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(4b)*** ***Software für Medizinprodukte erfordert unter Umständen regelmäßige Aktualisierungen, um die Funktionalität, Benutzerfreundlichkeit, Cybersicherheit oder Interoperabilität zu verbessern. Aktualisierungen, die die Zweckbestimmung, die klinische Funktionalität oder das Risikoprofil des Produkts nicht verändern, sollten nicht automatisch eine neue vollständige Konformitätsbewertung auslösen. Wenn Software die klinische Entscheidungsfindung unterstützt, sollten Angehörige der Gesundheitsberufe unbeschadet der Verantwortung des Herstellers für die Sicherheit und Leistung des Produkts weiterhin in der Lage sein, ihr fachliches Urteilsvermögen auszuüben.*** |

<a id="am-3"></a>
### Änderungsantrag 3

*Vorschlag für eine Verordnung*

**Erwägung 11**

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (11) Zur Gewährleistung der Rechtssicherheit und zur Wahrung des Grundsatzes des freien Warenverkehrs sollte der Koordinierungsmechanismus zwischen den nationalen zuständigen Behörden für Entscheidungen über den rechtlichen Status eines Produkts und über die Klassifizierung eines Medizinprodukts gestrafft werden und gegebenenfalls externe Fachkompetenz eines Expertengremiums eingeholt werden, unterstützt durch die EMA. Die Entscheidung über den rechtlichen Status sollte jedoch bei ***den nationalen Behörden*** verbleiben oder gegebenenfalls bei der Kommission, die durch Durchführungsrechtsakte handelt. | (11) Zur Gewährleistung der Rechtssicherheit und zur Wahrung des Grundsatzes des freien Warenverkehrs sollte der Koordinierungsmechanismus zwischen den nationalen zuständigen Behörden für Entscheidungen über den rechtlichen Status eines Produkts und über die Klassifizierung eines Medizinprodukts gestrafft werden und gegebenenfalls externe Fachkompetenz eines Expertengremiums eingeholt werden, unterstützt durch die EMA. Die Entscheidung über den rechtlichen Status sollte jedoch bei ***der zuständigen Behörde des Mitgliedstaats, in dem der Hersteller seinen eingetragenen Geschäftssitz hat,*** verbleiben oder gegebenenfalls bei der Kommission, die durch Durchführungsrechtsakte handelt. |

*Begründung*

Darin wird klargestellt, dass Entscheidungen über den rechtlichen Status von der zuständigen Behörde des Mitgliedstaats getroffen werden, in dem der Hersteller niedergelassen ist, wodurch Rechtssicherheit gewährleistet und das Risiko unterschiedlicher Bewertungen durch verschiedene zuständige Behörden verringert wird.

<a id="am-4"></a>
### Änderungsantrag 4

*Vorschlag für eine Verordnung*

**Erwägung 11 a (neu)**

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(11a)*** ***Für ein Produkt, das Gegenstand des Konformitätsbewertungsverfahrens war, an dem eine Benannte Stelle beteiligt war und das folglich mit der CE-Kennzeichnung versehen ist, sollte der Koordinierungsmechanismus nicht dazu bestimmt sein, als parallele Überprüfung nach der Zertifizierung in einer Weise zu fungieren, die die Rechtssicherheit und die Vorhersehbarkeit des Zertifizierungsverfahrens beeinträchtigen könnte. Daher sollte dieser Mechanismus nur bei solchen Produkten zum Einsatz kommen, für die stichhaltige Beweise vorliegen, dass sie aufgrund ihrer regulatorischen Klassifizierung ein unannehmbares Risiko darstellen.*** |

*Begründung*

Dadurch wird sichergestellt, dass das Funktionieren des Binnenmarkts und das Vertrauen in das CE-Kennzeichnungssystem nicht durch doppelte oder unnötige Ebenen der behördlichen Aufsicht untergraben werden.

<a id="am-5"></a>
### Änderungsantrag 5

*Vorschlag für eine Verordnung*

**Erwägung 13 a (neu)**

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(13a)*** ***Bei der Durchführung klinischer Prüfungen von Arzneimitteln – einschließlich solcher in frühen Phasen, explorativer Prüfungen und globaler Prüfungen – sollten die Anforderungen an die verwendeten Produkte, insbesondere an In-vitro-Diagnostika, in einem angemessenen Verhältnis zu ihrer Rolle in der Prüfung stehen. Es sollten Leitlinien zu den Umständen ausgearbeitet werden, unter denen angepasste Anforderungen gerechtfertigt sein können, insbesondere wenn kein geeignetes Produkt mit CE-Kennzeichnung verfügbar ist, wenn ein Produkt mit CE-Kennzeichnung in Bezug auf eine andere, aber eng verwandte Krankheit, ein anderes Leiden, eine andere Patientengruppe oder einen anderen klinischen Kontext verwendet wird oder wenn die Prüfung eine seltene Krankheit oder einen seltenen Zustand betrifft. Diese Leitlinien sollten die Sicherheit, die Rechte und das Wohlergehen der Versuchspersonen gewährleisten und sicherstellen, dass die generierten Daten ihren Zweck erfüllen, wobei unnötige Doppelarbeit und Verzögerungen bei der klinischen Forschung in der Union vermieden werden sollten.*** |

*Begründung*

Damit wird ein verhältnismäßiger Ansatz beim Einsatz von Medizinprodukten in Arzneimittelstudien gefördert, in denen unter Umständen keine geeigneten Medizinprodukte mit CE-Kennzeichnung verfügbar sind; gleichzeitig werden die Patientensicherheit gewährleistet und die klinische Forschung erleichtert – unter anderem in frühen Phasen, bei explorativen Studien und im Bereich seltener Krankheiten.

<a id="am-6"></a>
### Änderungsantrag 6

*Vorschlag für eine Verordnung*

**Erwägung 15**

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (15) Während es in der Verantwortung jedes Mitgliedstaats verbleiben sollte, die Sprache festzulegen, in der den Anwendern innerhalb seines Hoheitsgebiets Informationen bereitzustellen sind, sollten die Mitgliedstaaten erwägen, solche Informationen auch in anderen Sprachen der Union, die im medizinischen Bereich allgemein verstanden werden, anzuerkennen, ***insbesondere in Bezug auf für professionelle Anwender bestimmte Medizinprodukte,*** um die Übersetzungskosten zu senken. | (15) Während es in der Verantwortung jedes Mitgliedstaats verbleiben sollte, die Sprache festzulegen, in der den ***nicht fachkundigen*** Anwendern innerhalb seines Hoheitsgebiets Informationen bereitzustellen sind, sollten die Mitgliedstaaten erwägen, solche Informationen auch in anderen Sprachen der Union, die im medizinischen Bereich allgemein verstanden werden, anzuerkennen, um die Übersetzungskosten zu senken. ***Wird ein Produkt ausschließlich professionellen Anwendern zur Verfügung gestellt, so sollten die Informationen in englischer Sprache bereitgestellt werden.*** |

*Begründung*

Dies spiegelt wider, dass Englisch im medizinischen Bereich innerhalb der Union weit verbreitet ist und insbesondere von fachlichen Anwendern von Medizinprodukten allgemein verstanden wird.

<a id="am-7"></a>
### Änderungsantrag 7

*Vorschlag für eine Verordnung*

**Erwägung 21**

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (21) Der Bericht der Kommission14 über die Anwendung von Artikel 17 der Verordnung (EU) 2017/745 hob hervor, dass die Anwendung der Vorschriften über Einmalprodukte in der Union fragmentiert ist und die einschlägigen Anforderungen mit hohem Umsetzungsaufwand verbunden sind, was zu einem sehr begrenzten und wenig attraktiven Markt für die Aufbereitung von Einmalprodukten führt. ***Zur Vereinfachung der Vorschriften für Einmalprodukte und zur Erhöhung der Wiederverwendung von Medizinprodukten aus wirtschaftlichen und ökologischen Gründen sollte es in der Verantwortung des Herstellers liegen, auf der Grundlage der Merkmale und Eigenschaften des Medizinprodukts zu bestimmen, ob und wie ein Medizinprodukt aufbereitet werden kann.*** Sofern die Kennzeichnung als Einmalprodukt vom Hersteller ordnungsgemäß begründet ist, sollten Medizinprodukte der Aufbereitung unterliegen, während Einmalprodukte oder Medizinprodukte, die nicht weiter aufbereitet werden können, einer Neuaufbereitung unterliegen sollten. | (21) Der Bericht der Kommission14 über die Anwendung von Artikel 17 der Verordnung (EU) 2017/745 hob hervor, dass die Anwendung der Vorschriften über Einmalprodukte in der Union fragmentiert ist und die einschlägigen Anforderungen mit hohem Umsetzungsaufwand verbunden sind, was zu einem sehr begrenzten und wenig attraktiven Markt für die Aufbereitung von Einmalprodukten führt. Sofern die Kennzeichnung als Einmalprodukt vom Hersteller ordnungsgemäß begründet ist, sollten Medizinprodukte der Aufbereitung unterliegen, während Einmalprodukte oder Medizinprodukte, die nicht weiter aufbereitet werden können, einer Neuaufbereitung unterliegen sollten. |
| ***_________________*** | ***_________________*** |
| 14 Bericht der Kommission an das Europäische Parlament und den Rat vom 29. November 2024 über die Anwendung von Artikel 17 der Verordnung (EU) 2017/745 des Europäischen Parlaments und des Rates über Einmalprodukte und ihre Wiederaufbereitung (COM(2024) 560 final). | 14 Bericht der Kommission an das Europäische Parlament und den Rat vom 29. November 2024 über die Anwendung von Artikel 17 der Verordnung (EU) 2017/745 des Europäischen Parlaments und des Rates über Einmalprodukte und ihre Wiederaufbereitung (COM(2024) 560 final). |

*Begründung*

Dadurch wird sichergestellt, dass die Klassifizierung eines Produkts als Einmalprodukt weiterhin in erster Linie auf Erwägungen der Patientensicherheit und den Eigenschaften des Produkts beruht.

<a id="am-8"></a>
### Änderungsantrag 8

*Vorschlag für eine Verordnung*

**Erwägung 31**

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (31) Zur Unterstützung von Innovation sowie der Entwicklung und Verfügbarkeit von bahnbrechenden Technologien und von Medizinprodukten für kleine Patientengruppen sollten die Konformitätsbewertungsverfahren angepasst werden, um die spezifische Situation dieser Medizinprodukte zu berücksichtigen. Zu diesem Zweck sollten in den Verordnungen (EU) 2017/745 und (EU) 2017/746 Kriterien für bahnbrechende Medizinprodukte und Medizinprodukte für seltene Erkrankungen aufgenommen werden, die auf von der Koordinierungsgruppe Medizinprodukte erarbeiteten Leitlinien beruhen. Wird der Status als bahnbrechendes Medizinprodukt oder Medizinprodukt für seltene Erkrankungen durch ein Expertengremium bestätigt, sollte die Überprüfung des Medizinprodukts durch die Benannte Stelle priorisiert werden, gegebenenfalls unter Hinzuziehung zusätzlicher Beratung durch die Expertengremien. | (31) Zur Unterstützung von Innovation sowie der Entwicklung und Verfügbarkeit von bahnbrechenden Technologien und von Medizinprodukten für kleine Patientengruppen sollten die Konformitätsbewertungsverfahren angepasst werden, um die spezifische Situation dieser Medizinprodukte zu berücksichtigen. Zu diesem Zweck sollten in den Verordnungen (EU) 2017/745 und (EU) 2017/746 Kriterien für bahnbrechende Medizinprodukte und Medizinprodukte für seltene Erkrankungen aufgenommen werden, die auf von der Koordinierungsgruppe Medizinprodukte erarbeiteten Leitlinien beruhen. ***Soweit möglich, sollten die Kriterien und Datenanforderungen im Rahmen dieser Systeme den geltenden Ansätzen der Union und auf internationaler Ebene entsprechen.*** Wird der Status als bahnbrechendes Medizinprodukt oder Medizinprodukt für seltene Erkrankungen durch ein Expertengremium bestätigt, sollte die Überprüfung des Medizinprodukts durch die Benannte Stelle priorisiert werden, gegebenenfalls unter Hinzuziehung zusätzlicher Beratung durch die Expertengremien. ***An der Bewertung von bahnbrechenden oder für seltene Krankheiten bestimmten Medizinprodukten sollten ausschließlich Expertengremien und Benannte Stellen beteiligt sein, die über die erforderlichen klinischen, wissenschaftlichen, technischen und regulatorischen Fachkenntnisse und Kompetenzen verfügen.*** |

*Begründung*

Damit wird ein verhältnismäßiger und auf Fachwissen basierender Rahmen für bahnbrechende Medizinprodukte und Medizinprodukte für seltene Krankheiten geschaffen, der Innovationen und einen zeitnahen Zugang für kleine Patientengruppen ermöglicht und gleichzeitig eine angemessene wissenschaftliche und behördliche Überprüfung gewährleistet.

<a id="am-9"></a>
### Änderungsantrag 9

*Vorschlag für eine Verordnung*

**Erwägung 39**

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***(39)*** ***Klinische Daten sind häufig für Medizinprodukte verfügbar, die dem im Rahmen der Konformitätsbewertung bewerteten Produkt gleichwertig sind. Um die Bedingungen, unter denen Hersteller Gleichwertigkeit geltend machen können, flexibler zu gestalten, sollten daher die in der Verordnung (EU) 2017/745 vorgesehene Anforderung eines Vertrags mit dem Hersteller des gleichwertigen Produkts, der den Zugang zu dessen technischer Dokumentation gewährt, gestrichen und die Gleichwertigkeitskriterien angepasst werden.*** | ***entfällt*** |

*Begründung*

Dadurch wird sichergestellt, dass Gleichwertigkeitsangaben, insbesondere bei implantierbaren Medizinprodukten mit hohem Risiko, weiterhin auf fundierten und produktspezifischen klinischen Nachweisen beruhen, wodurch die Patientensicherheit gewährleistet und die Anreize für Hersteller erhalten bleiben, eigene klinische Daten zu erheben.

<a id="am-10"></a>
### Änderungsantrag 10

*Vorschlag für eine Verordnung*

**Erwägung 43**

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (43) Es gibt eine zunehmende Zahl klinischer Studien, die gleichzeitig eine klinische Prüfung eines Arzneimittels, die der Verordnung (EU) Nr. 536/2014 des Europäischen Parlaments und des Rates20 unterliegt, eine Leistungsstudie eines In-vitro-Diagnostikums, die der Verordnung (EU) 2017/746 unterliegt, oder eine klinische Prüfung eines Medizinprodukts, die der Verordnung (EU) 2017/745 unterliegt, umfassen (im Folgenden „kombinierte Studien“). Um den geäußerten Bedenken hinsichtlich der Komplexität der Anwendung mehrerer Verordnungen auf diese kombinierten Studien zu begegnen, sollten Sponsoren in die Lage versetzt werden, einen einzigen Antrag für eine kombinierte Studie einzureichen, der zu einer koordinierten Bewertung gemäß der Verordnung (EU) Nr. 536/2014 führt. Die Verordnungen (EU) 2017/746 und (EU) 2017/745 sollten keine Anwendung finden, wenn ein einziger Antrag eingereicht wurde. | (43) Es gibt eine zunehmende Zahl klinischer Studien, die gleichzeitig eine klinische Prüfung eines Arzneimittels, die der Verordnung (EU) Nr. 536/2014 des Europäischen Parlaments und des Rates20 unterliegt, eine Leistungsstudie eines In-vitro-Diagnostikums, die der Verordnung (EU) 2017/746 unterliegt, oder eine klinische Prüfung eines Medizinprodukts, die der Verordnung (EU) 2017/745 unterliegt, umfassen (im Folgenden „kombinierte Studien“). Um den geäußerten Bedenken hinsichtlich der Komplexität der Anwendung mehrerer Verordnungen auf diese kombinierten Studien zu begegnen, sollten Sponsoren in die Lage versetzt werden, einen einzigen Antrag für eine kombinierte Studie einzureichen, der zu einer koordinierten Bewertung gemäß der Verordnung (EU) Nr. 536/2014 führt. Die Verordnungen (EU) 2017/746 und (EU) 2017/745 sollten keine Anwendung finden, wenn ein einziger Antrag eingereicht wurde. ***Die Verwendung eines einzigen Antrags für kombinierte Studien soll die Durchführung klinischer Prüfungen gemäß der Verordnung (EU) 2017/536 und der Verordnung (EU) 2017/746 erleichtern, indem die verfahrenstechnische Komplexität bei Studien mit diagnostischen Tests verringert wird. Um eine wirksame Anwendung zu gewährleisten, sollten bei Einreichungen im Zusammenhang mit klinischen Prüfungen und Leistungsstudien Überschneidungen mit dem Eudamed-System vermieden werden. Die im Rahmen des Programms Combine gewonnenen Erfahrungen sollten bei der Umsetzung dieser Verordnung berücksichtigt werden.*** |
| ***_________________*** | ***_________________*** |
| 20 Verordnung (EU) Nr. 536/2014 des Europäischen Parlaments und des Rates vom 16. April 2014 über klinische Prüfungen mit Humanarzneimitteln und zur Aufhebung der Richtlinie 2001/20/EG (ABl. L 158 vom 27.5.2014, S. 1. ELI: http://data.europa.eu/eli/reg/2014/536/oj). | 20 Verordnung (EU) Nr. 536/2014 des Europäischen Parlaments und des Rates vom 16. April 2014 über klinische Prüfungen mit Humanarzneimitteln und zur Aufhebung der Richtlinie 2001/20/EG (ABl. L 158 vom 27.5.2014, S. 1. ELI: http://data.europa.eu/eli/reg/2014/536/oj). |

*Begründung*

Dies gewährleistet eine flexible Umsetzung des Mechanismus, der unter Berücksichtigung der Erfahrungen aus dem COMBINE-Pilotprojekt zur koordinierten Bewertung von kombinierten Studien weiterentwickelt werden kann.

<a id="am-11"></a>
### Änderungsantrag 11

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 1 a (neu)**

*Verordnung (EU) 2017/745*

Artikel 1 – Absatz 9

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***1a.*** ***Artikel 1 Absatz 9 erhält folgende Fassung:*** |
| Jedes Produkt, das dazu bestimmt sind, ein Arzneimittel im Sinne von Artikel 1 Nummer 2 der Richtlinie 2001/83/EG abzugeben, unterliegt dieser Verordnung unbeschadet der das Arzneimittel betreffenden Bestimmungen dieser Richtlinie und der Verordnung (EG) Nr. 726/2004. | “***(9)*** Jedes Produkt, das dazu bestimmt sind, ein Arzneimittel im Sinne von Artikel 1 Nummer 2 der Richtlinie 2001/83/EG abzugeben, unterliegt dieser Verordnung unbeschadet der das Arzneimittel betreffenden Bestimmungen dieser Richtlinie und der Verordnung (EG) Nr. 726/2004. |
| Werden das Produkt, das zur Abgabe eines Arzneimittels bestimmt ist, und das Arzneimittel jedoch so in Verkehr gebracht, dass sie ein einziges untrennbares Gesamtprodukt bilden, das ausschließlich zur Verwendung in dieser Verbindung bestimmt und nicht wiederverwendbar ist, so unterliegt dieses einzige untrennbares Gesamtprodukt der Richtlinie 2001/83/EG bzw. der Verordnung (EG) Nr. 726/2004. In diesem Fall gelten für die Sicherheit und Leistung des Medizinprodukt-Teils des einzigen untrennbares Gesamtprodukts die in Anhang I der vorliegenden Verordnung aufgeführten einschlägigen grundlegenden Sicherheits- und Leistungsanforderungen. | Werden das Produkt, das zur Abgabe eines Arzneimittels bestimmt ist, und das Arzneimittel jedoch so in Verkehr gebracht, dass sie ein einziges untrennbares Gesamtprodukt bilden, das ausschließlich zur Verwendung in dieser Verbindung bestimmt und nicht wiederverwendbar ist, so unterliegt dieses einzige untrennbares Gesamtprodukt der Richtlinie 2001/83/EG bzw. der Verordnung (EG) Nr. 726/2004. In diesem Fall gelten für die Sicherheit und Leistung des Medizinprodukt-Teils des einzigen untrennbares Gesamtprodukts ***nur*** die in Anhang I der vorliegenden Verordnung aufgeführten einschlägigen grundlegenden Sicherheits- und Leistungsanforderungen.“ |

(Mit diesem Änderungsantrag soll eine Bestimmung des bestehenden Rechtsakts – Artikel 1 Absatz 9 – geändert werden, die im Vorschlag der Kommission nicht erwähnt wird.)

*Begründung*

Dadurch werden doppelte Pflichten der MP-VO vermieden, wenn das Produkt bereits im Rahmen des Arzneimittelrechts bewertet wurde, und die Rechtssicherheit wird verbessert.

<a id="am-12"></a>
### Änderungsantrag 12

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 2 – Buchstabe d**

*Verordnung (EU) 2017/745*

Artikel 2 – Nummer 48

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (48) ‚klinische Daten‘ bezeichnet Angaben zur Sicherheit oder Leistung, die im Rahmen der Anwendung eines Produkts gewonnen werden und aus einer der folgenden Quellen stammen: | (48) ‚klinische Daten‘ bezeichnet Angaben zur Sicherheit oder Leistung, die im Rahmen der ***klinischen oder prüfungsbezogenen*** Anwendung eines Produkts gewonnen werden und aus einer der folgenden Quellen stammen: |

*Begründung*

Damit wird klargestellt, dass klinische Daten Informationen sind, die aus der klinischen und/oder prüfungsbezogenen Anwendung eines Medizinprodukts gewonnen werden, was der international anerkannten Terminologie entspricht.

<a id="am-13"></a>
### Änderungsantrag 13

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 2 – Buchstabe e**

*Verordnung (EU) 2017/745*

Artikel 2 – Nummer 72 b (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| b) es bestanden in der Vergangenheit keine Sicherheitsprobleme in Verbindung mit diesem Produkt; | b) ***Das Produkt verfügt über eine bekannte Sicherheitsbilanz und*** es bestanden in der Vergangenheit keine Sicherheitsprobleme in Verbindung mit diesem Produkt; |

<a id="am-14"></a>
### Änderungsantrag 14

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 2 – Buchstabe e a (neu)**

*Verordnung (EU) 2017/745*

Artikel 2 – Nummern 77, 78 und 79 (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***ea)*** ***Die folgenden Nummern werden angefügt:*** |
|  | ***„(77) ‚Nischenprodukte‘ ein Produkt, das für eine bestimmte klinische Verwendung, ein bestimmtes Verfahren oder eine bestimmte Patientenuntergruppe bestimmt ist und aufgrund der besonderen Art seiner Zweckbestimmung nur in begrenzten Mengen auf dem Unionsmarkt bereitgestellt wird und für das keine geeignete Alternative verfügbar ist oder das Fehlen des Produkts die Patientenversorgung beeinträchtigen würde.*** |
|  | ***Darüber hinaus gilt ein Produkt auch dann als Nischenprodukt, wenn ein in Artikel 106 genanntes Expertengremium ein Gutachten darüber abgibt, ob die Kriterien erfüllt sind.*** |
|  | ***(78) ‚Bahnbrechendes Produkt‘ ein neuartiges Medizinprodukt oder In-vitro-Diagnostikum, von dem erwartet wird, dass es durch einen wesentlichen Fortschritt gegenüber bestehenden Alternativen oder durch die Deckung eines bisher ungedeckten medizinischen Bedarfs einen erheblichen klinischen Nutzen bringt;*** |
|  | ***(79) ‚Medizinprodukte für seltene Krankheiten‘ ein Medizinprodukt oder ein In-vitro-Diagnostikum, das für eine Krankheit oder einen Zustand bestimmt ist, von der bzw. dem jährlich nicht mehr als 12 000 Personen in der Union betroffen sind, und das einen ungedeckten medizinischen Bedarf erfüllt, indem es eine Diagnose, Prävention, Überwachung oder Behandlung bereitstellt, für die es keine zufriedenstellende Alternative gibt.“*** |

*Begründung*

Dies gewährleistet Rechtssicherheit für Produkte, die für die Patientenversorgung unverzichtbar sind, jedoch nicht ausdrücklich unter die Verfahren für Medizinprodukte für seltene Krankheiten oder für bahnbrechende Medizinprodukte fallen. Solche Medizinprodukte kommen möglicherweise nur in sehr begrenzten klinischen Anwendungsbereichen oder bei kleinen Patientengruppen zum Einsatz und laufen Gefahr, aufgrund unverhältnismäßiger regulatorischer Belastungen vom Markt zu verschwinden.

<a id="am-15"></a>
### Änderungsantrag 15

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 2 a (neu)**

*Verordnung (EU) 2017/745*

Artikel 2 – Nummer 44

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***(2a)*** ***Artikel 2 Nummer 44 erhält folgende Fassung:*** |
| (44) „klinische Bewertung“ bezeichnet einen systematischen und geplanten Prozess zur kontinuierlichen Generierung, Sammlung, Analyse und Bewertung der klinischen Daten zu einem Produkt, mit dem Sicherheit und Leistung, einschließlich des klinischen Nutzens, des Produkts bei vom Hersteller vorgesehener Verwendung überprüft wird; | “(44) „klinische Bewertung“ bezeichnet einen systematischen und geplanten Prozess zur kontinuierlichen Generierung, Sammlung, Analyse und Bewertung der klinischen Daten ***oder nichtklinischen Daten gemäß Artikel 61 Absatz 10*** zu einem Produkt, mit dem Sicherheit und Leistung, einschließlich des klinischen Nutzens, des Produkts bei vom Hersteller vorgesehener Verwendung überprüft wird;“ |

(Mit diesem Änderungsantrag soll eine Bestimmung des bestehenden Rechtsakts – Artikel 2 Absatz 44 – geändert werden, die im Vorschlag der Kommission nicht erwähnt wird.)

<a id="am-16"></a>
### Änderungsantrag 16

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 3**

*Verordnung (EU) 2017/745*

Artikel 3 – Absatz 2 a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***2a.*** ***Auf einen ordnungsgemäß begründeten Antrag eines Herstellers oder einer Benannten Stelle hin gibt ein in Artikel 106 genanntes Expertengremium innerhalb von 30 Tagen eine Stellungnahme dazu ab, ob es sich bei einem bestimmten Produkt oder einer generischen Produktgruppe um eine ausgereifte Technologie handelt. Die zuständige Behörde und die Benannte Stelle berücksichtigen diese Stellungnahme im Rahmen des entsprechenden Konformitätsbewertungsverfahrens.*** |
|  | ***Diese Stellungnahme wird auf einer dafür vorgesehenen Website veröffentlicht, ohne dass dabei vertrauliche Informationen im Sinne des Artikels 109 offengelegt werden.*** |

<a id="am-17"></a>
### Änderungsantrag 17

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 3**

*Verordnung (EU) 2017/745*

Artikel 4 – Absatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (1) Die zuständigen Behörden der Mitgliedstaaten koordinieren ihre Tätigkeiten, wenn sie feststellen, ob ein bestimmtes Produkt, eine Produktkategorie oder eine Produktgruppe unter die Begriffsbestimmung ‚Medizinprodukt‘ gemäß Artikel 2 Nummer 1 oder unter die Begriffsbestimmung ‚Zubehör eines Medizinprodukts‘ gemäß Artikel 2 Nummer 2 fällt oder ob ein Produkt in den Anwendungsbereich von Anhang XVI fällt oder das Zubehör eines in diesem Anhang aufgeführten Produkts ist. | (1) Die zuständigen Behörden der Mitgliedstaaten koordinieren ihre Tätigkeiten, wenn sie feststellen, ob ein bestimmtes Produkt, eine Produktkategorie oder eine Produktgruppe***, die in Verkehr gebracht wurde,*** unter die Begriffsbestimmung ‚Medizinprodukt‘ gemäß Artikel 2 Nummer 1 oder unter die Begriffsbestimmung ‚Zubehör eines Medizinprodukts‘ gemäß Artikel 2 Nummer 2 fällt oder ob ein Produkt in den Anwendungsbereich von Anhang XVI fällt oder das Zubehör eines in diesem Anhang aufgeführten Produkts ist. |

*Begründung*

Darin wird klargestellt, dass das Verfahren erst dann zur Anwendung kommt, wenn die Produkte bereits in Verkehr gebracht wurden. Dadurch werden Unsicherheiten bei Produkten vermieden, die sich noch in der Entwicklungsphase befinden.

<a id="am-18"></a>
### Änderungsantrag 18

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 3**

*Verordnung (EU) 2017/745*

Artikel 4 – Absatz 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (3) ***Ist*** eine zuständige Behörde eines Mitgliedstaats nach Durchführung einer Bewertung gemäß Artikel 94 ***der Auffassung***, dass ein Produkt, das gemäß Artikel 20 mit der CE-Kennzeichnung versehen ist, nicht in den Anwendungsbereich dieser Verordnung fällt, so konsultiert sie die zuständigen Behörden der anderen Mitgliedstaaten zu der von ihr beabsichtigten Maßnahme zur Feststellung des rechtlichen Status des betreffenden Produkts. | (3) ***Verfügt*** eine zuständige Behörde eines Mitgliedstaats nach Durchführung einer Bewertung gemäß Artikel 94 ***über stichhaltige Beweise***, dass ein Produkt, das gemäß Artikel 20 mit der CE-Kennzeichnung versehen ist, nicht in den Anwendungsbereich dieser Verordnung fällt, so konsultiert sie die zuständigen Behörden der anderen Mitgliedstaaten zu der von ihr beabsichtigten Maßnahme zur Feststellung des rechtlichen Status des betreffenden Produkts. ***Die konsultierende zuständige Behörde unterrichtet den betreffenden Hersteller und die betreffende Benannte Stelle, die die Bescheinigung ausgestellt hat.*** |

*Begründung*

Es sind stichhaltige Beweise erforderlich, bevor der rechtliche Status eines Produkts mit CE-Kennzeichnung erneut geprüft wird. Dadurch wird eine frühzeitige Unterrichtung des Herstellers und der Benannten Stelle gewährleistet, um die Rechtssicherheit zu stärken.

<a id="am-19"></a>
### Änderungsantrag 19

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 3**

*Verordnung (EU) 2017/745*

Artikel 4 – Absatz 5

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (5) Die Ergebnisse der Koordinierungstätigkeiten der zuständigen Behörden gemäß diesem Artikel sowie die Stellungnahmen des Expertengremiums, die gemäß Absatz 4 dieses Artikels ***und Artikel 4a Absatz 2*** abgegeben wurden, werden öffentlich zugänglich gemacht, ohne dass dabei vertrauliche Informationen im Sinne von Artikel 109 offengelegt werden. | (5) Die Ergebnisse der Koordinierungstätigkeiten der zuständigen Behörden gemäß diesem Artikel sowie die Stellungnahmen des Expertengremiums, die gemäß Absatz 4 dieses Artikels abgegeben wurden, werden öffentlich zugänglich gemacht, ohne dass dabei vertrauliche Informationen im Sinne von Artikel 109 offengelegt werden. |

<a id="am-20"></a>
### Änderungsantrag 20

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 3**

*Verordnung (EU) 2017/745*

Artikel 4 – Absatz 5 a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***5a.*** ***Soweit dies zur Gewährleistung einer einheitlichen Anwendung dieser Verordnung erforderlich ist, kann die Kommission unter Berücksichtigung der Stellungnahme des in Absatz 4 genannten Expertengremiums im Wege von Durchführungsrechtsakten festlegen, ob ein gemäß Artikel 20 mit der CE-Kennzeichnung versehenes Produkt in den Anwendungsbereich dieser Verordnung fällt.*** |

*Begründung*

Dies ermöglicht eine Entscheidungsfindung auf Unionsebene, um die einheitliche Anwendung dieser Verordnung zu gewährleisten.

<a id="am-21"></a>
### Änderungsantrag 21

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 3**

*Verordnung (EU) 2017/745*

Artikel 4 – Absatz 6

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (6) Die Kommission ***kann*** im Wege von Durchführungsrechtsakten das Verfahren, einschließlich der Fristen, für die Anwendung der Absätze 1 bis 4 dieses Artikels sowie des Artikels 4a ***festlegen***. Diese Durchführungsrechtsakte werden gemäß dem in Artikel 114 Absatz 3 genannten Prüfverfahren erlassen. | (6) Die Kommission ***legt*** im Wege von Durchführungsrechtsakten das Verfahren, einschließlich der Fristen ***und der Einbeziehung der betroffenen Interessengruppen***, für die Anwendung der Absätze 1 bis 4 dieses Artikels sowie des Artikels 4a ***fest***. Diese Durchführungsrechtsakte werden gemäß dem in Artikel 114 Absatz 3 genannten Prüfverfahren erlassen. |

<a id="am-22"></a>
### Änderungsantrag 22

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 4**

*Verordnung (EU) 2017/745*

Artikel 4a – Absatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (1) Eine zuständige Behörde***, eine Benannte Stelle, ein Hersteller, ein Entwickler eines Produkts oder die Kommission können*** einen begründeten Antrag auf Abgabe einer Stellungnahme durch ein Expertengremium gemäß Artikel 106 zu der Frage stellen, ob ein bestimmtes Produkt***, eine Produktkategorie oder eine Produktgruppe*** unter die Begriffsbestimmungen ‚Medizinprodukt‘ oder ‚Zubehör eines Medizinprodukts‘ fällt oder ob ein Produkt in den Anwendungsbereich von Anhang XVI fällt oder das Zubehör eines in diesem Anhang aufgeführten Produkts ist. Hält der Antragsteller in einem solchen Antrag das betreffende Produkt für ein Medizinprodukt, so ist in dem Antrag außerdem die vorgeschlagene Klassifizierung des Medizinprodukts gemäß Artikel 51 und Anhang VIII anzugeben. | (1) Eine zuständige Behörde ***kann*** einen begründeten Antrag auf Abgabe einer Stellungnahme durch ein Expertengremium gemäß Artikel 106 zu der Frage stellen, ob ein bestimmtes Produkt unter die Begriffsbestimmungen ‚Medizinprodukt‘ oder ‚Zubehör eines Medizinprodukts‘ fällt oder ob ein Produkt in den Anwendungsbereich von Anhang XVI fällt oder das Zubehör eines in diesem Anhang aufgeführten Produkts ist. Hält der Antragsteller in einem solchen Antrag das betreffende Produkt für ein Medizinprodukt, so ist in dem Antrag außerdem die vorgeschlagene Klassifizierung des Medizinprodukts gemäß Artikel 51 und Anhang VIII anzugeben. |

*Begründung*

Es beschränkt das Verfahren des Expertengremiums auf begründete Anträge zuständiger Behörden, die sich auf bestimmte Produkte beziehen. Es verhindert, dass das Verfahren für umfassende oder strategische Neubewertungen genutzt wird, und gewährleistet Rechtssicherheit für Produkte, die bereits unter Artikel 4 fallen.

<a id="am-23"></a>
### Änderungsantrag 23

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 4**

*Verordnung (EU) 2017/745*

Artikel 4a – Absatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (2) Das Expertengremium gibt seine Stellungnahme ***unverzüglich*** ab. Der Antragsteller trägt der Stellungnahme des Expertengremiums weitestgehend Rechnung. | (2) Das Expertengremium gibt seine Stellungnahme ***innerhalb von 30 Tagen nach Eingang eines vollständigen Antrags*** ab. Der Antragsteller trägt ***bei der Feststellung des Zulassungsstatus des Produkts*** der Stellungnahme des Expertengremiums weitestgehend Rechnung. |
|  | ***Jede Stellungnahme eines Expertengremiums im Zusammenhang mit der Feststellung des rechtlichen Status ist öffentlich zugänglich zu machen, ohne dabei vertrauliche Informationen im Sinne von Artikel 109 offenzulegen.*** |

<a id="am-24"></a>
### Änderungsantrag 24

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 4**

*Verordnung (EU) 2017/745*

Artikel 4a – Absatz 3 – Unterabsatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***Unter Berücksichtigung der in Absatz 2 oder in Artikel 4 Absatz 4 genannten Stellungnahme des Expertengremiums kann ein Mitgliedstaat der Kommission einen begründeten Antrag unterbreiten, um feststellen zu lassen, ob ein bestimmtes Produkt, eine Produktkategorie oder eine Produktgruppe unter die Begriffsbestimmungen ‚Medizinprodukt‘ oder ‚Zubehör eines Medizinprodukts‘ fällt oder ob ein Produkt in den Anwendungsbereich von Anhang XVI fällt oder das Zubehör eines in diesem Anhang aufgeführten Produkts ist.*** | ***entfällt*** |

<a id="am-25"></a>
### Änderungsantrag 25

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 4**

*Verordnung (EU) 2017/745*

Artikel 4a – Absatz 3 – Unterabsatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***Die Kommission entscheidet über den begründeten Antrag des Mitgliedstaats oder von sich aus im Wege von Durchführungsrechtsakten, die gemäß dem in Artikel 114 Absatz 3 genannten Prüfverfahren erlassen werden.*** | ***entfällt*** |

<a id="am-26"></a>
### Änderungsantrag 26

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 4**

*Verordnung (EU) 2017/745*

Artikel 4a – Absatz 3 – Unterabsatz 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***Die Kommission kann das Expertengremium um Klarstellungen ersuchen oder die Stellungnahme zur weiteren Prüfung an das Expertengremium zurückverweisen, einschließlich in Fällen, in denen der begründete Antrag eines Mitgliedstaats neue wissenschaftliche oder technische Fragen aufwirft.*** | ***entfällt*** |

<a id="am-27"></a>
### Änderungsantrag 27

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 5 a (neu)**

*Verordnung (EU) 2017/745*

Artikel 5 – Absatz 5 – Einleitung

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***(5a)*** ***Artikel 5 Absatz 5 erhält folgende Fassung:*** |
| (5) Mit Ausnahme der einschlägigen grundlegenden Sicherheits- und Leistungsanforderungen gemäß Anhang I gelten die Anforderungen dieser Verordnung nicht für Produkte, die ausschließlich innerhalb von in der Union ansässigen Gesundheitseinrichtungen hergestellt und verwendet werden, sofern alle folgenden Bedingungen erfüllt sind: | “(5) Mit Ausnahme der einschlägigen grundlegenden Sicherheits- und Leistungsanforderungen gemäß Anhang I***, die unter Berücksichtigung des nichtkommerziellen Charakters und des Verwendungszwecks des Produkts verhältnismäßig anzuwenden sind,*** gelten die Anforderungen dieser Verordnung nicht für Produkte, die ausschließlich innerhalb von in der Union ansässigen Gesundheitseinrichtungen hergestellt und verwendet werden, sofern alle folgenden Bedingungen erfüllt sind:“ |

(Mit diesem Änderungsantrag soll eine Bestimmung des bestehenden Rechtsakts – Artikel 5 Absatz 5 – geändert werden, die im Vorschlag der Kommission nicht erwähnt wird.)

*Begründung*

Dadurch wird sichergestellt, dass die Ausnahmeregelung für hausinterne Medizinprodukte für Gesundheitseinrichtungen in der Praxis weiterhin anwendbar bleibt.

<a id="am-28"></a>
### Änderungsantrag 28

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 6 a (neu)**

*Verordnung (EU) 2017/745*

Artikel 5 – Absatz 5 – Buchstabe e

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***(6a)*** ***Artikel 5 Absatz 5 Buchstabe e wird gestrichen.*** |
| ***e) die Gesundheitseinrichtung verfasst eine Erklärung, die sie öffentlich zugänglich macht und die unter anderem Folgendes enthält:*** | “***“*** |
| ***i) den Namen und die Anschrift der Gesundheitseinrichtung, die die Produkte herstellt***; |  |
| ***ii) die zur Identifizierung der Produkte erforderlichen Angaben;*** |  |

(Mit diesem Änderungsantrag soll eine Bestimmung des bestehenden Rechtsakts – Artikel 5 Absatz 5 – geändert werden, die im Vorschlag der Kommission nicht erwähnt wird.)

*Begründung*

Damit wird eine unverhältnismäßige Veröffentlichungspflicht für nichtkommerzielle hausinterne Produkte aufgehoben, wodurch der Verwaltungsaufwand für Gesundheitseinrichtungen verringert wird, während der Zweck der Ausnahmeregelung für hausinterne Medizinprodukte gewahrt bleibt.

<a id="am-29"></a>
### Änderungsantrag 29

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 9 – Buchstabe b**

*Verordnung (EU) 2017/745*

Artikel 10 – Absatz 9 – Unterabsatz 3 (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***Die Hersteller können sich auf relevante Ergebnisse von Audits oder Zertifizierungen stützen, die im Rahmen international anerkannter Qualitätsmanagementsysteme, einschließlich ISO 13485 und des Programms zur Durchführung eines einheitlichen Audits für Medizinprodukte (MDSAP), durchgeführt wurden, sofern diese Ergebnisse geeignet sind, die Einhaltung der Anforderungen dieser Verordnung an das Qualitätsmanagementsystem nachzuweisen.*** |

*Begründung*

Dadurch können relevante Ergebnisse aus international anerkannten Qualitätsmanagement-Audits für die Einhaltung der MP-VO berücksichtigt werden, was dazu beiträgt, doppelte Bewertungen zu vermeiden, unnötigen Verwaltungsaufwand zu reduzieren und es den Benannten Stellen ermöglicht, ihre Ressourcen auf risikorelevante Aspekte zu konzentrieren.

<a id="am-30"></a>
### Änderungsantrag 30

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 9 – Buchstabe c**

*Verordnung (EU) 2017/745*

Artikel 10 – Absatz 10

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***c)*** ***Absatz 10 wird gestrichen.*** | ***entfällt*** |

<a id="am-31"></a>
### Änderungsantrag 31

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 9 – Buchstabe d**

*Verordnung (EU) 2017/745*

Artikel 10 – Absatz 11

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Wenn die Mitgliedstaaten festlegen, in welcher Amtssprache der Union die in Anhang I Abschnitt 23 genannten Informationen oder sonstige vom Hersteller bereitzustellende Informationen verfügbar zu machen sind, erwägen sie, ob sie eine andere Amtssprache der Union akzeptieren, in der diese Informationen bereitgestellt werden, wobei sie die technischen Kenntnisse, die Erfahrung, die Ausbildung oder die Schulung der vorgesehenen durchschnittlichen Anwender berücksichtigen.***“*** | Wenn die Mitgliedstaaten festlegen, in welcher Amtssprache der Union die in Anhang I Abschnitt 23 genannten Informationen oder sonstige vom Hersteller bereitzustellende Informationen verfügbar zu machen sind, erwägen sie, ob sie eine andere Amtssprache der Union akzeptieren, in der diese Informationen bereitgestellt werden, wobei sie die technischen Kenntnisse, die Erfahrung, die Ausbildung oder die Schulung der vorgesehenen durchschnittlichen Anwender berücksichtigen. ***Ist ein Produkt ausschließlich für den gewerblichen Gebrauch bestimmt, dürfen die in Anhang I Abschnitt 23 genannten Angaben ausschließlich in englischer Sprache bereitgestellt werden.*** |

*Begründung*

Dies reduziert den Übersetzungsaufwand und berücksichtigt gleichzeitig das Fachwissen der Zielgruppe.

<a id="am-32"></a>
### Änderungsantrag 32

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 9 – Buchstabe e**

*Verordnung (EU) 2017/45*

Artikel 10 – Absatz 13

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***e)*** ***Absatz 13 wird gestrichen.*** | ***entfällt*** |

<a id="am-33"></a>
### Änderungsantrag 33

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 9 – Buchstabe f**

*Verordnung (EU) 2017/45*

Artikel 10 – Absatz 14

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***f)*** ***Absatz 14 wird wie folgt geändert:*** | ***entfällt*** |
| ***i) Unterabsatz 3 wird gestrichen.*** |  |
| ***ii) Unterabsatz 4 wird gestrichen.*** |  |

*Begründung*

Damit werden die bestehenden Schutzvorkehrungen hinsichtlich der Herstellerhaftung und der finanziellen Deckung beibehalten.

<a id="am-34"></a>
### Änderungsantrag 34

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 9 – Buchstabe h**

*Verordnung (EU) 2017/45*

Artikel 10 – Absatz 16

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***h)*** ***Absatz 16 wird gestrichen.*** | ***entfällt*** |

*Begründung*

Damit werden die bestehenden Schutzvorkehrungen hinsichtlich der Herstellerhaftung und der finanziellen Deckung beibehalten.

<a id="am-35"></a>
### Änderungsantrag 35

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 9 – Buchstabe h a (neu)**

*Verordnung (EU) 2017/45*

Artikel 10 – Absatz 16 a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***ha)*** ***Folgender Absatz 16a wird eingefügt:*** |
|  | ***(16) Natürliche oder juristische Personen können für einen Schaden, der durch ein fehlerhaftes Produkt verursacht wurde, gemäß dem geltenden Unionsrecht und dem geltenden nationalen Recht Schadensersatz verlangen. Wirtschaftsakteure, die gemäß Artikel 8 der Richtlinie (EU) 2024/2853 haftbar sind, müssen vor dem Inverkehrbringen, der Inbetriebnahme oder der Bereitstellung eines Produkts sicherstellen, dass sie über eine angemessene finanzielle Deckung, einschließlich einer Versicherung oder gleichwertiger Vorkehrungen, für ihre potenzielle Haftung verfügen. Unbeschadet strengerer Schutzmaßnahmen nach nationalem Recht muss die Höhe der Deckung in einem angemessenen Verhältnis zur Risikoklasse, zum Verwendungszweck und zum potenziellen Schaden stehen, der mit dem Produkt verbunden ist.*** |

*Begründung*

Sie stärkt den Schutz von Patienten und Anwendern, indem sie die für fehlerhafte Produkte haftenden Wirtschaftsakteure verpflichtet, eine angemessene finanzielle Deckung für mögliche Schadensersatzansprüche vorzuhalten.

<a id="am-36"></a>
### Änderungsantrag 36

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 11**

*Verordnung (EU) 2017/745*

Artikel 11 – Absätze 4 und 5

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***(11)*** ***In Artikel 11 werden die Absätze 4 und 5 gestrichen.*** | ***entfällt*** |

*Begründung*

Der ursprüngliche Text behält die bestehenden Haftungsvorschriften für Bevollmächtigte bei. Werden fehlerhafte Produkte von außerhalb der Union ansässigen Herstellern auf den Unionsmarkt gebracht, müssen Patienten und Anwender weiterhin über einen wirksamen Weg zur Entschädigung und Rechenschaftspflicht innerhalb der Union verfügen.

<a id="am-37"></a>
### Änderungsantrag 37

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 14 – Buchstabe b**

*Verordnung (EU) 2017/745*

Artikel 16 – Absatz 4

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| b) Absatz 4 ***wird gestrichen.*** | b) Absatz 4 ***erhält folgende Fassung:*** |
|  | ***„(4) Mindestens 28 Tage bevor das umgekennzeichnete oder umgepackte Produkt auf dem Markt bereitgestellt wird, unterrichten die Händler oder Importeure, die eine der in Absatz 2 Buchstaben a und b genannten Tätigkeiten durchführen, den Hersteller von ihrer Absicht, das umgekennzeichnete oder umgepackte Produkt auf dem Markt bereitzustellen, und stellen dem Hersteller auf Verlangen eine Probe oder ein Modell des umgekennzeichneten oder umgepackten Produkts zur Verfügung, einschließlich einer etwaig übersetzten Kennzeichnung und übersetzten Gebrauchsanweisung.“*** |

*Begründung*

Dadurch bleibt die Kontrolle durch den Hersteller gewahrt, wenn Produkte von Importeuren oder Händlern umgekennzeichnet oder umverpackt werden, sodass die Rückverfolgbarkeit und eine wirksame Vigilanz und Überwachung nach dem Inverkehrbringen gewährleistet werden und bei Bedarf Korrekturmaßnahmen ergriffen werden können.

<a id="am-38"></a>
### Änderungsantrag 38

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 15**

*Verordnung (EU) 2017/745*

Artikel 17 – Absatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (1) Ein Produkt ***darf nur dann*** zur einmaligen Verwendung bestimmt ***sein, wenn der Hersteller unter Berücksichtigung*** der Konzeption, der Konstruktion, ***des Materials*** sowie der chemischen, physikalischen und biologischen Eigenschaften des Produkts ***nicht gewährleisten kann, dass das Produkt bei einer Wiederverwendung gemäß seiner Zweckbestimmung nach einer geeigneten Aufbereitung weiterhin die einschlägigen Sicherheits- und Leistungsanforderungen erfüllt. Die Begründung des Herstellers für die Ausweisung als Einmalprodukt*** ist ***Bestandteil*** der technischen Dokumentation gemäß Anhang II. | (1) ***Es liegt in der Verantwortung des Herstellers anzugeben, ob*** ein Produkt zur einmaligen Verwendung bestimmt ***ist oder ob es aufbereitet werden darf. Diese Angabe basiert auf*** der Konzeption, der Konstruktion, ***den Materialien*** sowie ***den*** chemischen, physikalischen und biologischen Eigenschaften des Produkts ***und*** ist ***in*** der technischen Dokumentation gemäß Anhang II ***enthalten***. |
|  | ***Ist ein Produkt, das ausschließlich für den professionellen Einsatz in Gesundheitseinrichtungen bestimmt ist, als Einwegprodukt ausgewiesen, so muss der Hersteller in der technischen Dokumentation eine begründete Erklärung beifügen, aus der hervorgeht, warum eine sichere Aufbereitung nicht gewährleistet werden kann.*** |

*Begründung*

Dadurch wird sichergestellt, dass die Entscheidung über die Einmalverwendung beim Hersteller verbleibt, der über das technische Wissen über das Produkt verfügt und für dessen Sicherheit und Leistungsfähigkeit verantwortlich ist. Gleichzeitig werden zusätzliche Begründungen für Produkte verlangt, die ausschließlich in Krankenhäusern verwendet werden, um eine unnötige Einmalverwendung zu vermeiden, wenn eine sichere Aufbereitung möglich sein könnte.

<a id="am-39"></a>
### Änderungsantrag 39

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 15**

*Verordnung (EU) 2017/745*

Artikel 17 – Absatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (2) Ist das Produkt nicht zur einmaligen Verwendung bestimmt, so stellt der Hersteller in der Gebrauchsanweisung gemäß Anhang I Abschnitt 23.4 Buchstabe n Informationen über den geeigneten Aufbereitungsprozess zur Ermöglichung der Wiederverwendung bereit. | (2) Ist das Produkt nicht zur einmaligen Verwendung bestimmt, so stellt der Hersteller in der Gebrauchsanweisung gemäß Anhang I Abschnitt 23.4 Buchstabe n Informationen über den geeigneten Aufbereitungsprozess zur Ermöglichung der Wiederverwendung bereit. ***Für jedes aufbereitete Produkt ist auf der Kennzeichnung anzugeben, dass es aufbereitet wurde, und es sind Name und Anschrift des Aufbereiters anzugeben, um die Rückverfolgbarkeit zu gewährleisten.*** |

<a id="am-40"></a>
### Änderungsantrag 40

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 15**

*Verordnung (EU) 2017/745*

Artikel 17 – Absatz 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (3) Einmalprodukte und Produkte, die nicht ***weiter aufbereitet werden*** ***können***, können einer Neuaufbereitung im Sinne von Artikel 2 Absatz 31 unterliegen. Die natürliche oder juristische Person, die die Neuaufbereitung durchführt, gilt als Hersteller des neu aufbereiteten Produkts. | (3) Einmalprodukte und Produkte, die nicht ***mehr für eine weitere Aufbereitung geeignet*** ***sind oder Produkte, bei denen nicht ersichtlich ist, ob es sich um Einwegprodukte oder um wiederaufbereitbare Produkte handelt***, können einer Neuaufbereitung im Sinne von Artikel 2 Absatz 31 unterliegen. Die natürliche oder juristische Person, die die Neuaufbereitung durchführt, gilt als Hersteller des neu aufbereiteten Produkts. |

<a id="am-41"></a>
### Änderungsantrag 41

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 15**

*Verordnung (EU) 2017/745*

Artikel 17 – Absatz 4

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (4) Die Kommission kann gemäß Artikel 9 Absatz 1 GS zu allgemeinen Anforderungen an die Aufbereitung ***von Produkten*** oder an die Neuaufbereitung von ***Einmalprodukten*** erlassen.***“*** | (4) Die Kommission kann gemäß Artikel 9 Absatz 1 GS zu ***den*** allgemeinen ***und harmonisierten*** Anforderungen an die Aufbereitung oder an die Neuaufbereitung von ***Produkten*** erlassen. |

<a id="am-42"></a>
### Änderungsantrag 42

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 16 – Buchstabe b**

*Verordnung (EU) 2017/745*

Artikel 18 – Absatz 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***b)*** ***Absatz 3 erhält folgende Fassung:*** | ***entfällt*** |
| ***„(3) Implantate, bei denen es sich um Medizinprodukte mit bewährter Technologie handelt, sind von den in diesem Artikel festgelegten Verpflichtungen ausgenommen.“*** |  |

*Begründung*

Die Patienten erhalten weiterhin wichtige Informationen zu implantierten Geräten, selbst wenn es sich bei dem Implantat um eine ausgereifte Technologie handelt.

<a id="am-43"></a>
### Änderungsantrag 43

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 19 a (neu)**

*Verordnung (EU) 2017/745*

Artikel 27 – Absatz 1 – Buchstabe a i

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***(19a)*** ***Artikel 27 Absatz 1 Buchstabe a Ziffer i erhält folgende Fassung:*** |
| i) eine dem Hersteller und dem Produkt eigene UDI-Produktkennung („UDI-DI“ — UDI Device Identifier), die den Zugriff auf die in Anhang VI Teil B aufgeführten Informationen ermöglicht; | “i) eine dem Hersteller und dem Produkt eigene UDI-Produktkennung („UDI-DI“ — UDI Device Identifier), die ***entweder ursprünglich vom Hersteller vergeben wurde oder dem Hersteller rechtmäßig zur Verfügung gestellt wurde und*** den Zugriff auf die in Anhang VI Teil B aufgeführten Informationen ermöglicht;“ |

(2017/745)

<a id="am-44"></a>
### Änderungsantrag 44

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 22 – Buchstabe a**

*Verordnung (EU) 2017/745*

Artikel 30 – Absatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (1) Nach Anhörung der Koordinierungsgruppe Medizinprodukte errichtet und betreibt die Kommission ein elektronisches System, mit dem die einmalige Registrierungsnummer gemäß Artikel 31 Absatz 2 generiert wird und in dem die zur Identifizierung eines Herstellers und gegebenenfalls seines Bevollmächtigten, des Importeurs und der in Artikel 22 Absatz 1 genannten Person erforderlichen und verhältnismäßigen Angaben erfasst und verarbeitet werden. Welche Angaben von den Wirtschaftsakteuren in dieses elektronische System genau einzugeben sind, ist in Anhang VI Teil A Abschnitt 1 niedergelegt.***“*** | (1) Nach Anhörung der Koordinierungsgruppe Medizinprodukte errichtet und betreibt die Kommission ein elektronisches System, mit dem die einmalige Registrierungsnummer gemäß Artikel 31 Absatz 2 generiert wird und in dem die zur Identifizierung eines Herstellers und gegebenenfalls seines Bevollmächtigten, des Importeurs und der in Artikel 22 Absatz 1 genannten Person erforderlichen und verhältnismäßigen Angaben erfasst und verarbeitet werden. Welche Angaben von den Wirtschaftsakteuren in dieses elektronische System genau einzugeben sind, ist in Anhang VI Teil A Abschnitt 1 niedergelegt. ***Zusätzlich zu den in Anhang VI Teil A genannten Angaben stellen die Hersteller und Bevollmächtigten die Informationen zur Verfügung, die zur Bestimmung der Größe gemäß der Empfehlung 2003/361/EG erforderlich sind.*** |

*Begründung*

Ermöglicht die direkte Erfassung des KMU-Status von Herstellern in Eudamed. Dies schafft eine zuverlässige Grundlage für KMU-bezogene Maßnahmen, wie beispielsweise Gebührenermäßigungen, und verringert den Aufwand für separate Meldungen.

<a id="am-45"></a>
### Änderungsantrag 45

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 24 – Buchstabe a**

*Verordnung (EU) 2017/745*

Artikel 32 – Absatz 1 – Unterabsatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Der Kurzbericht über Sicherheit und klinische Leistung ist so abzufassen, dass er für den bestimmungsgemäßen Anwender verständlich ist; er wird der Öffentlichkeit über Eudamed zugänglich gemacht. | Der Kurzbericht über Sicherheit und klinische Leistung ist so abzufassen, dass er für den bestimmungsgemäßen Anwender ***und, sofern relevant, für den Patienten*** verständlich ist; er wird der Öffentlichkeit über Eudamed zugänglich gemacht. |

<a id="am-46"></a>
### Änderungsantrag 46

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 24 – Buchstabe b**

*Verordnung (EU) 2017/745*

Artikel 32 – Absatz 2 – Buchstabe h

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***b)*** ***Absatz 2 Buchstabe h erhält folgende Fassung:*** | ***entfällt*** |
| ***„h) Angaben zu möglichen Restrisiken oder unerwünschten Wirkungen sowie etwaige Warnhinweise und Vorsichtsmaßnahmen.““*** |  |

*Begründung*

Damit wird sichergestellt, dass alle wichtigen Informationen zu Gesundheit und Sicherheit weitergegeben werden.

<a id="am-47"></a>
### Änderungsantrag 47

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 30**

*Verordnung (EU) 2017/745*

Artikel 39 – Absatz 6

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Sofern der Antrag nicht abgelehnt wird, plant und führt das gemeinsame Bewertungsteam eine Vor-Ort-Bewertung der antragstellenden Konformitätsbewertungsstelle sowie gegebenenfalls etwaiger Zweigstellen oder Unterauftragnehmer durch, die innerhalb oder außerhalb der Union niedergelassen sind und an dem Konformitätsbewertungsverfahren mitwirken sollen. | Sofern der Antrag nicht abgelehnt wird, plant und führt das gemeinsame Bewertungsteam ***innerhalb von 90 Tagen*** eine Vor-Ort-Bewertung der antragstellenden Konformitätsbewertungsstelle sowie gegebenenfalls etwaiger Zweigstellen oder Unterauftragnehmer durch, die innerhalb oder außerhalb der Union niedergelassen sind und an dem Konformitätsbewertungsverfahren mitwirken sollen. |

*Begründung*

Dadurch werden die Vorhersehbarkeit und die Effizienz des Benennungsverfahrens verbessert, da ein klarer Zeitrahmen für die Durchführung der Vor-Ort-Bewertungen festgelegt wird.

<a id="am-48"></a>
### Änderungsantrag 48

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 30**

*Verordnung (EU) 2017/745*

Artikel 39 – Absatz 11

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Das gemeinsame Bewertungsteam übermittelt seinen endgültigen Bewertungsbericht ***unverzüglich*** an die Koordinierungsgruppe Medizinprodukte. | Das gemeinsame Bewertungsteam übermittelt seinen endgültigen Bewertungsbericht ***innerhalb von 15 Tagen*** an die Koordinierungsgruppe Medizinprodukte. |

*Begründung*

Dadurch werden die Vorhersehbarkeit und die Effizienz des Benennungsverfahrens verbessert, da ein klarer Zeitrahmen für die Durchführung der gemeinsamen Bewertungen festgelegt wird.

<a id="am-49"></a>
### Änderungsantrag 49

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 30**

*Verordnung (EU) 2017/745*

Artikel 39 – Absatz 11

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Auf der Grundlage der Feststellungen des endgültigen Bewertungsberichts übermittelt die für Benannte Stellen zuständige Behörde der Koordinierungsgruppe Medizinprodukte einen Entwurf der Entscheidung über die Benennung der Benannten Stelle oder lehnt den Antrag ab. | Auf der Grundlage der Feststellungen des endgültigen Bewertungsberichts übermittelt die für Benannte Stellen zuständige Behörde der Koordinierungsgruppe Medizinprodukte ***innerhalb von 15 Tagen*** einen Entwurf der Entscheidung über die Benennung der Benannten Stelle oder lehnt den Antrag ab. |

*Begründung*

Dadurch werden die Vorhersehbarkeit und die Effizienz des Benennungsverfahrens verbessert, da ein klarer Zeitrahmen für die Erstellung der Bewertungsberichte festgelegt wird.

<a id="am-50"></a>
### Änderungsantrag 50

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 30**

*Verordnung (EU) 2017/745*

Artikel 39 – Absatz 13

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (13) Stimmt die für Benannte Stellen zuständige Behörde nicht mit der Empfehlung der Koordinierungsgruppe Medizinprodukte überein, übermittelt sie der Koordinierungsgruppe Medizinprodukte einen ordnungsgemäß begründeten Antrag auf erneute Prüfung ihrer Empfehlung. Innerhalb von 30 Tagen nach Eingang dieses Antrags bestätigt die Koordinierungsgruppe Medizinprodukte entweder ihre Empfehlung oder gibt eine neue Empfehlung ab. | (13) Stimmt die für Benannte Stellen zuständige Behörde nicht mit der Empfehlung der Koordinierungsgruppe Medizinprodukte überein, übermittelt sie der Koordinierungsgruppe Medizinprodukte ***innerhalb dieses Zeitraums*** einen ordnungsgemäß begründeten Antrag auf erneute Prüfung ihrer Empfehlung. Innerhalb von 30 Tagen nach Eingang dieses Antrags bestätigt die Koordinierungsgruppe Medizinprodukte entweder ihre Empfehlung oder gibt eine neue Empfehlung ab. |

*Begründung*

Dadurch werden die Vorhersehbarkeit und die Effizienz des Benennungsverfahrens verbessert, da ein klarer Zeitrahmen für die Durchführung der Vor-Ort-Bewertungen festgelegt wird.

<a id="am-51"></a>
### Änderungsantrag 51

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 30**

*Verordnung (EU) 2017/745*

Artikel 39 – Absatz 14

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Innerhalb von ***180*** Tagen nach Eingang der Verweisung bewertet die Kommission nach Anhörung der Koordinierungsgruppe Medizinprodukte, der für Benannte Stellen zuständigen Behörde und erforderlichenfalls der betroffenen antragstellenden Konformitätsbewertungsstelle den Entwurf der Entscheidung über die Benennung und entscheidet im Wege eines Durchführungsrechtsakts, ob der Entwurf einer Benennung gerechtfertigt ist. | Innerhalb von ***120*** Tagen nach Eingang der Verweisung bewertet die Kommission nach Anhörung der Koordinierungsgruppe Medizinprodukte, der für Benannte Stellen zuständigen Behörde und erforderlichenfalls der betroffenen antragstellenden Konformitätsbewertungsstelle den Entwurf der Entscheidung über die Benennung und entscheidet im Wege eines Durchführungsrechtsakts, ob der Entwurf einer Benennung gerechtfertigt ist. |

<a id="am-52"></a>
### Änderungsantrag 52

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 35 – Buchstabe e**

*Verordnung (EU) 2017/745*

Artikel 44 – Absatz 4a – Unterabsatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Mindestens alle ***zwei*** Jahre wird die jährliche Bewertung einer Benannten Stelle von einem gemeinsamen Bewertungsteam durchgeführt, dem die für Benannte Stellen zuständige Behörde und zwei von der Kommission nach Anhörung der Koordinierungsgruppe Medizinprodukte ernannte Sachverständige aus der in Artikel 40 Absatz 2 genannten Liste angehören. Mindestens einer dieser Sachverständigen ist ein die Kommission vertretender Sachverständiger. Im Hinblick auf die besonderen Umstände der Überwachung kann die Kommission eine abweichende Anzahl von Sachverständigen ernennen. Das gemeinsame Bewertungsteam wird von dem Sachverständigen, der die Kommission vertritt, koordiniert. | Mindestens alle ***fünf*** Jahre wird die jährliche Bewertung einer Benannten Stelle von einem gemeinsamen Bewertungsteam durchgeführt, dem die für Benannte Stellen zuständige Behörde und zwei von der Kommission nach Anhörung der Koordinierungsgruppe Medizinprodukte ernannte Sachverständige aus der in Artikel 40 Absatz 2 genannten Liste angehören. Mindestens einer dieser Sachverständigen ist ein die Kommission vertretender Sachverständiger. Im Hinblick auf die besonderen Umstände der Überwachung kann die Kommission eine abweichende Anzahl von Sachverständigen ernennen. Das gemeinsame Bewertungsteam wird von dem Sachverständigen, der die Kommission vertritt, koordiniert. ***In hinreichend begründeten Fällen und soweit erforderlich kann das gemeinsame Bewertungsteam häufiger hinzugezogen werden.*** |

*Begründung*

Dadurch wird unnötiger Verwaltungsaufwand reduziert, da die vollständige Einbeziehung des gemeinsamen Bewertungsteams nun alle fünf Jahre statt alle zwei Jahre erforderlich ist. Bei konkreten Bedenken ist eine häufigere Einbeziehung weiterhin möglich, sodass eine wirksame Aufsicht gewährleistet bleibt.

<a id="am-53"></a>
### Änderungsantrag 53

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 35 – Buchstabe e**

*Verordnung (EU) 2017/745*

Artikel 44 – Absatz 4a – Unterabsatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Kann ***in irgendeiner Phase des Verfahrens*** innerhalb des gemeinsamen Bewertungsteams ***in einer Frage*** kein Konsens erzielt werden, kann jedes Mitglied ***des gemeinsamen Bewertungsteams*** die Angelegenheit an die Koordinierungsgruppe Medizinprodukte verweisen; diese gibt unverzüglich und spätestens innerhalb von 60 Tagen nach der Verweisung eine Stellungnahme ab. | Kann innerhalb des gemeinsamen Bewertungsteams kein Konsens erzielt werden, kann jedes Mitglied die Angelegenheit an die Koordinierungsgruppe Medizinprodukte verweisen; diese gibt unverzüglich und spätestens innerhalb von 60 Tagen nach der Verweisung eine Stellungnahme ab. |

<a id="am-54"></a>
### Änderungsantrag 54

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 35 – Buchstabe e**

*Verordnung (EU) 2017/745*

Artikel 44 – Absatz 4 b

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Am Ende jeder gemäß Absatz 4 oder 4a durchgeführten Bewertung unterrichtet die für Benannte Stellen zuständige Behörde oder gegebenenfalls das gemeinsame Bewertungsteam die Benannte Stelle über etwaige aus der Bewertung resultierende Nichtkonformitäten und fasst ihre Bewertung zusammen. | Am Ende jeder gemäß Absatz 4 oder 4a durchgeführten Bewertung unterrichtet die für Benannte Stellen zuständige Behörde oder gegebenenfalls das gemeinsame Bewertungsteam die Benannte Stelle ***innerhalb von 20 Tagen*** über etwaige aus der Bewertung resultierende Nichtkonformitäten und fasst ihre Bewertung zusammen. |

<a id="am-55"></a>
### Änderungsantrag 55

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 35 – Buchstabe e**

*Verordnung (EU) 2017/745*

Artikel 44 – Absatz 4 b

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Die für Benannte Stellen zuständige Behörde oder gegebenenfalls das gemeinsame Bewertungsteam bewertet, ob die während der Bewertung festgestellten Nichtkonformitäten in dem Unterabsatz 2 genannten Plan angemessen berücksichtigt wurden, und übermittelt der Benannten Stelle erforderlichenfalls Anmerkungen zu diesem Plan, einschließlich Ersuchen um weitere Klarstellungen und Änderungen. Die Benannte Stelle und die Behörde oder gegebenenfalls das gemeinsame Bewertungsteam bemühen sich, zeitnah einen endgültigen Plan für Korrektur- und Präventivmaßnahmen zu vereinbaren. | Die für Benannte Stellen zuständige Behörde oder gegebenenfalls das gemeinsame Bewertungsteam bewertet, ob die während der Bewertung festgestellten Nichtkonformitäten in dem Unterabsatz 2 genannten Plan angemessen berücksichtigt wurden, und übermittelt der Benannten Stelle erforderlichenfalls ***innerhalb von 30 Tagen*** Anmerkungen zu diesem Plan, einschließlich Ersuchen um weitere Klarstellungen und Änderungen. Die Benannte Stelle und die Behörde oder gegebenenfalls das gemeinsame Bewertungsteam bemühen sich, zeitnah einen endgültigen Plan für Korrektur- und Präventivmaßnahmen zu vereinbaren. |

<a id="am-56"></a>
### Änderungsantrag 56

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 35 – Buchstabe e**

*Verordnung (EU) 2017/745*

Artikel 44 – Absatz 4 c

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Nach Eingang des endgültigen Plans für Korrektur- und Präventivmaßnahmen oder wenn die für Benannte Stellen zuständige Behörde oder gegebenenfalls das gemeinsame Bewertungsteam keine Nichtkonformitäten festgestellt haben oder zu dem Schluss gelangen, dass keine Einigung über einen endgültigen Plan erzielt wurde, erstellt die Behörde oder gegebenenfalls das gemeinsame Bewertungsteam den endgültigen Überwachungsbericht; dieser enthält das Ergebnis der Bewertung und gegebenenfalls Schlussfolgerungen zu dem Plan für Korrektur- und Präventivmaßnahmen sowie gegebenenfalls Empfehlungen zur Benennung der Benannten Stelle. | Nach Eingang des endgültigen Plans für Korrektur- und Präventivmaßnahmen oder wenn die für Benannte Stellen zuständige Behörde oder gegebenenfalls das gemeinsame Bewertungsteam keine Nichtkonformitäten festgestellt haben oder zu dem Schluss gelangen, dass keine Einigung über einen endgültigen Plan erzielt wurde, erstellt die Behörde oder gegebenenfalls das gemeinsame Bewertungsteam ***innerhalb von 30 Tagen*** den endgültigen Überwachungsbericht; dieser enthält das Ergebnis der Bewertung und gegebenenfalls Schlussfolgerungen zu dem Plan für Korrektur- und Präventivmaßnahmen sowie gegebenenfalls Empfehlungen zur Benennung der Benannten Stelle. |

<a id="am-57"></a>
### Änderungsantrag 57

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 35 – Buchstabe e**

*Verordnung (EU) 2017/745*

Artikel 44 – Absatz 4 c

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Die für Benannte Stellen zuständige Behörde oder gegebenenfalls das gemeinsame Bewertungsteam übermitteln der Koordinierungsgruppe Medizinprodukte ihren endgültigen Überwachungsbericht ***unverzüglich***. | Die für Benannte Stellen zuständige Behörde oder gegebenenfalls das gemeinsame Bewertungsteam übermitteln der Koordinierungsgruppe Medizinprodukte ihren endgültigen Überwachungsbericht ***innerhalb von 10 Tagen***. |

<a id="am-58"></a>
### Änderungsantrag 58

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 40**

*Verordnung (EU) 2017/745*

Artikel 49 – Absatz 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (3) Alle nach dieser Verordnung und nach der Verordnung (EU) 2017/746 Benannten Stellen beteiligen sich aktiv an der Arbeit der Koordinierungsgruppe, um die Durchführung dieser Verordnung und der Verordnung (EU) 2017/746 zu unterstützen, indem sie Erfahrungen austauschen und gemeinsame Vorlagen sowie technische Leitlinien erarbeiten, um die Harmonisierung und gemeinsame Ansätze im Hinblick auf Konformitätsbewertungstätigkeiten zu erleichtern. Sie arbeiten untereinander sowie mit der Kommission, den zuständigen Behörden der Mitgliedstaaten, den Expertengremien und gegebenenfalls den Fachlaboratorien oder den Referenzlaboratorien der Europäischen Union zusammen, um eine harmonisierte Anwendung der in dieser Verordnung und in der Verordnung (EU) 2017/746 festgelegten Anforderungen sicherzustellen. | (3) Alle nach dieser Verordnung und nach der Verordnung (EU) 2017/746 Benannten Stellen beteiligen sich aktiv an der Arbeit der Koordinierungsgruppe, um die Durchführung dieser Verordnung und der Verordnung (EU) 2017/746 zu unterstützen, indem sie Erfahrungen austauschen und gemeinsame Vorlagen sowie technische Leitlinien erarbeiten, um die Harmonisierung und gemeinsame Ansätze im Hinblick auf Konformitätsbewertungstätigkeiten zu erleichtern. ***Die Benannten Stellen setzen die Ergebnisse der Koordinierung unverzüglich in ihre praktische Arbeit um.*** Sie arbeiten untereinander sowie mit der Kommission, den zuständigen Behörden der Mitgliedstaaten, den Expertengremien und gegebenenfalls den Fachlaboratorien oder den Referenzlaboratorien der Europäischen Union zusammen, um eine harmonisierte Anwendung der in dieser Verordnung und in der Verordnung (EU) 2017/746 festgelegten Anforderungen sicherzustellen. |

<a id="am-59"></a>
### Änderungsantrag 59

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 41 a (neu)**

*Verordnung (EU) 2017/745*

Artikel 51 – Absatz 3 – Einleitung

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***(41a)*** ***Der einleitende Teil von Artikel 51 Absatz 3 erhält folgende Fassung:*** |
| ***(3) Die*** Kommission ***entscheidet*** ***auf*** ***Ersuchen*** ***eines Mitgliedstaats*** nach Anhörung ***der Koordinierungsgruppe Medizinprodukte*** mittels Durchführungsrechtsakten über Folgendes: | “***(3) Ein Antragsteller im Sinne von Artikel 51b Absatz 1 kann bei der*** Kommission ***einen begründeten Antrag stellen, damit diese*** nach Anhörung ***eines in Artikel 106 genannten Expertengremiums***mittels Durchführungsrechtsakten über Folgendes ***entscheidet***:“ |

(Mit diesem Änderungsantrag soll eine Bestimmung des bestehenden Rechtsakts – Artikel 51 Absatz 3 – geändert werden, die im Vorschlag der Kommission nicht erwähnt wird.)

<a id="am-60"></a>
### Änderungsantrag 60

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 41 b (neu)**

*Verordnung (EU) 2017/745*

Artikel 51 – Absatz 4

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***(41b)*** ***Artikel 51 Absatz 4 erhält folgende Fassung:*** |
| (4) Die Kommission kann auch aus eigener Initiative und nach Anhörung ***der Koordinierungsgruppe Medizinprodukte*** mittels Durchführungsrechtsakten über die Fragen nach Absatz 3 Buchstaben a und b entscheiden. | “(4) Die Kommission kann auch aus eigener Initiative und nach Anhörung ***eines in Artikel 106 genannten Expertengremiums*** mittels Durchführungsrechtsakten über die Fragen nach Absatz 3 Buchstaben a und b entscheiden.“ |

(Mit diesem Änderungsantrag soll eine Bestimmung des bestehenden Rechtsakts – Artikel 51 Absatz 4 – geändert werden, die im Vorschlag der Kommission nicht erwähnt wird.)

<a id="am-61"></a>
### Änderungsantrag 61

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51a – Absatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (2) Innerhalb von 30 Tagen nach Eingang der in Absatz 1 genannten Verweisung konsultiert die zuständige Behörde ***die anderen Mitgliedstaaten*** zu ihrem Entwurf einer Klassifizierungsentscheidung. | (2) Innerhalb von 30 Tagen nach Eingang der in Absatz 1 genannten Verweisung konsultiert die zuständige Behörde ***ein in Artikel 106 genanntes Expertengremium*** zu ihrem Entwurf einer Klassifizierungsentscheidung. |

<a id="am-62"></a>
### Änderungsantrag 62

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51a – Absatz 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (3) ***Wird innerhalb von 30 Tagen nach Eingang der in Absatz 2 genannten Konsultation von einem Mitgliedstaat kein begründeter Widerspruch erhoben, erlässt die zuständige Behörde ihre Entscheidung innerhalb von 90 Tagen nach Eingang der in Absatz 1 genannten Verweisung***. | (3) ***Das in Artikel 106 genannte Expertengremium konsultiert die Benannte Stelle und den betroffenen Hersteller, bevor es seine Stellungnahme abgibt***. |

<a id="am-63"></a>
### Änderungsantrag 63

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51a – Absatz 4

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (4) ***Wird innerhalb von 30 Tagen nach Eingang der in Absatz 2 genannten Konsultation von einem Mitgliedstaat ein begründeter Widerspruch gegen den Entwurf der Klassifizierungsentscheidung erhoben, wird die Angelegenheit an ein*** Expertengremium gemäß Artikel 106 ***verwiesen***. ***Dieses Expertengremium*** gibt innerhalb von 30 Tagen eine Stellungnahme zur Klassifizierung des Produkts ab. Die zuständige Behörde kann das Expertengremium um Klarstellungen zu seiner Stellungnahme ersuchen. | (4) ***Das*** Expertengremium gemäß Artikel 106 gibt innerhalb von 30 Tagen eine Stellungnahme zur Klassifizierung des Produkts ab. Die zuständige Behörde kann das Expertengremium um Klarstellungen zu seiner Stellungnahme ersuchen. |

<a id="am-64"></a>
### Änderungsantrag 64

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51a – Absatz 5

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (5) Innerhalb von 30 Tagen nach Eingang der ***in Absatz 4 genannten*** Stellungnahme des Expertengremiums oder einer etwaigen Klarstellung, um die ersucht wurde, erlässt die zuständige Behörde ihre Entscheidung ***und trägt dabei der Stellungnahme*** des Expertengremiums ***weitestgehend Rechnung***. Sie unterrichtet die anderen Mitgliedstaaten und die Kommission unverzüglich über ihre Entscheidung. | (5) Innerhalb von 30 Tagen nach Eingang der Stellungnahme des Expertengremiums oder einer etwaigen Klarstellung, um die ersucht wurde, erlässt die zuständige Behörde ihre Entscheidung***. Die zuständige Behörde hält sich an die Stellungnahme*** des Expertengremiums***, es sei denn, sie legt ordnungsgemäß begründete Gründe für eine Abweichung davon vor***. Sie unterrichtet die anderen Mitgliedstaaten und die Kommission unverzüglich über ihre Entscheidung. |

<a id="am-65"></a>
### Änderungsantrag 65

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51a – Absatz 5 a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***5a.*** ***Jede Stellungnahme eines Expertengremiums zur Klassifizierung ist öffentlich zugänglich zu machen, ohne dabei vertrauliche Informationen im Sinne von Artikel 109 offenzulegen.*** |

<a id="am-66"></a>
### Änderungsantrag 66

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51 b – Absatz 5 b (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(5b) Auf der Grundlage einer gemäß diesem Artikel abgegebenen Stellungnahme eines Expertengremiums kann die Kommission von sich aus oder auf begründeten Antrag einen Durchführungsrechtsakt erlassen, um die Klassifizierung eines bestimmten Erzeugnisses in Anhang VIII zu präzisieren. Dieser Durchführungsrechtsakt wird nach dem in Artikel 114 Absatz 3 der vorliegenden Verordnung genannten Prüfverfahren erlassen.*** |

<a id="am-67"></a>
### Änderungsantrag 67

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51b – Absatz 4a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(4a) Die gemäß diesem Artikel abgegebenen Stellungnahmen des Expertengremiums werden der Öffentlichkeit zugänglich gemacht, ohne dass dabei vertrauliche Informationen im Sinne von Artikel 109 offengelegt werden.*** |

*Begründung*

Dieser Artikel stärkt die Rolle von Expertengremien bei komplexen Klassifizierungsfragen, indem er begründete Anträge auf wissenschaftliche und technische Stellungnahmen ermöglicht. Er verbessert die Einheitlichkeit und Rechtssicherheit und stellt gleichzeitig sicher, dass endgültige Klassifizierungsentscheidungen innerhalb des bestehenden Rechtsrahmens getroffen werden.

<a id="am-68"></a>
### Änderungsantrag 68

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51b – Überschrift

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Anfechtung der Klassifizierung ***CE-gekennzeichneter Produkte*** | Anfechtung der Klassifizierung |

<a id="am-69"></a>
### Änderungsantrag 69

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51b – Absatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (1) ***Ist*** eine zuständige Behörde ***nach Durchführung einer Bewertung gemäß*** Artikel ***94 der Auffassung, dass ein gemäß Artikel 20 CE-gekennzeichnetes Produkt nicht im Einklang mit Anhang VIII klassifiziert wurde, so konsultiert sie die anderen Mitgliedstaaten zu der von ihr vorgesehenen Maßnahme hinsichtlich der Klassifizierung des Produkts***. | (1) ***Bei Unklarheiten hinsichtlich der Klassifizierung eines bestimmten Produkts gemäß Anhang VIII können*** eine zuständige Behörde***, eine Benannte Stelle, ein Hersteller, ein Produktentwickler oder die Kommission einen begründeten Antrag auf eine Stellungnahme des in*** Artikel ***106 genannten Expertengremiums stellen***. |

<a id="am-70"></a>
### Änderungsantrag 70

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51b – Absatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (2) ***Wird innerhalb von 30 Tagen nach Eingang der in Absatz 1 genannten Konsultation von einem Mitgliedstaat kein begründeter Widerspruch erhoben, kann*** die zuständige Behörde ***die Maßnahme zur Klassifizierung des betreffenden Produkts erlassen und unterrichtet die anderen Mitgliedstaaten und die Kommission unter Angabe der Gründe für die Entscheidung***. | (2) ***Betrifft der Antrag ein Produkt, das gemäß Artikel 20 mit der CE-Kennzeichnung versehen ist, so konsultiert das Expertengremium vor Abgabe seiner Stellungnahme*** die zuständige Behörde ***des Mitgliedstaats, in dem der Hersteller seinen eingetragenen Geschäftssitz hat, den Hersteller und gegebenenfalls die betreffende Benannte Stelle***. |

<a id="am-71"></a>
### Änderungsantrag 71

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51b – Absatz 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (3) ***Wird innerhalb von 30 Tagen nach Eingang der in Absatz 1 genannten Konsultation von einem Mitgliedstaat ein begründeter Widerspruch gegen die vorgesehene Maßnahme zur Klassifizierung erhoben, wird die Angelegenheit an ein Expertengremium gemäß Artikel 106 verwiesen, das innerhalb von 30 Tagen eine Stellungnahme zur Klassifizierung des Produkts abgibt. Die zuständige Behörde kann*** das Expertengremium ***um Klarstellungen zu*** ***seiner*** Stellungnahme ***ersuchen***. | (3) Das Expertengremium ***gibt seine*** Stellungnahme ***innerhalb von 90 Tagen nach Eingang eines vollständigen Antrags ab***. ***Die Stellungnahme enthält die Gründe für die vorgeschlagene Klassifizierung.*** |

<a id="am-72"></a>
### Änderungsantrag 72

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 42**

*Verordnung (EU) 2017/745*

Artikel 51b – Absatz 4

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (4) Die zuständige Behörde ***trägt der*** Stellungnahme des Expertengremiums ***weitestgehend Rechnung.*** Trifft die zuständige Behörde ***eine Maßnahme zur Klassifizierung, unterrichtet sie die anderen Mitgliedstaaten und die Kommission unverzüglich über diese Maßnahme***.***“*** | (4) ***Der Antragsteller und*** die zuständige Behörde ***müssen die*** Stellungnahme des Expertengremiums ***bei allen nachfolgenden Klassifizierungsentscheidungen oder -maßnahmen gebührend berücksichtigen***. |

<a id="am-73"></a>
### Änderungsantrag 73

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 43 – Buchstabe e a (neu)**

*Verordnung (EU) 2017/745*

Artikel 52 – Absatz 7 – Unterabsatz 2 (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***ea)*** ***In Artikel 52 Absatz 7 wird ein neuer Unterabsatz 2 eingefügt:*** |
|  | ***Bei der Umsetzung dieses Artikels dürfen die Mitgliedstaaten keine vorherige Genehmigung oder Meldung von Werbung für Produkte verlangen. Die Mitgliedstaaten können im Einklang mit dem Unionsrecht und dem nationalen Recht geeignete nachträgliche Maßnahmen ergreifen, einschließlich des Verbots oder der Sanktionierung von Werbung, die nicht mit diesem Artikel im Einklang steht.*** |

*Begründung*

Dadurch wird verhindert, dass es zu unterschiedlichen nationalen Vorabgenehmigungen für die Werbung für Medizinprodukte kommt, die Hindernisse im Binnenmarkt schaffen könnten; gleichzeitig bleibt den Mitgliedstaaten die Möglichkeit erhalten, nach der Veröffentlichung gegen irreführende oder nicht konforme Werbung vorzugehen.

<a id="am-74"></a>
### Änderungsantrag 74

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 43 – Buchstabe g**

*Verordnung (EU) 2017/745*

Artikel 52 – Absatz 14 – Buchstabe b

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| b) Modalitäten der ***von den Benannten Stellen*** gemäß Anhang IX Abschnitt 3.4 unter Berücksichtigung der Risikoklasse und der Art der Produkte ***durchzuführenden unangekündigten Vor-Ort-Audits und Stichprobenprüfungen,*** | b) Modalitäten der ***Überwachungsaudits gemäß Abschnitt 3.3 des Anhangs IX*** sowie ***der unangekündigten Vor-Ort-Audits und Stichprobenprüfungen*** gemäß Anhang IX Abschnitt 3.4 unter Berücksichtigung ***der bisherigen Konformitätsbilanz des Herstellers,*** der Risikoklasse und der Art der Produkte; |

*Begründung*

Stellt sicher, dass Überwachungsaudits, unangekündigte Audits und Stichprobenprüfungen risikobasiert und verhältnismäßig organisiert werden. Durch die Berücksichtigung der bisherigen Konformitätsbilanz des Herstellers können Benannte Stellen den Aufwand reduzieren, wenn die Leistung stabil ist, und gleichzeitig eine strengere Aufsicht aufrechterhalten, wenn spezifische Risiken oder frühere Konformitätsprobleme bestehen.

<a id="am-75"></a>
### Änderungsantrag 75

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 44**

*Verordnung (EU) 2017/745*

Artikel 52a – Absatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (1) Für die Konformitätsbewertung von bahnbrechenden Produkten ***und*** von Produkten für seltene Erkrankungen, bei denen eine Benannte Stelle an der Konformitätsbewertung mitwirkt, gelten die in Artikel 52 festgelegten Verfahren vorbehaltlich der im vorliegenden Artikel festgelegten besonderen Regelungen. | (1) Für die Konformitätsbewertung von bahnbrechenden Produkten***,*** von Produkten für seltene Erkrankungen ***sowie Nischenprodukten***, bei denen eine Benannte Stelle an der Konformitätsbewertung mitwirkt, gelten die in Artikel 52 festgelegten Verfahren vorbehaltlich der im vorliegenden Artikel festgelegten besonderen Regelungen. |

<a id="am-76"></a>
### Änderungsantrag 76

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 44**

*Verordnung (EU) 2017/745*

Artikel 52a – Absatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ii) indem es eine medizinische Versorgungslücke schließt***, wenn für diese Zweckbestimmung keine oder keine ausreichenden verfügbaren Alternativen verfügbar sind***. | ii) indem es eine medizinische Versorgungslücke im Sinne ***von Artikel 83 Absatz 1 der Richtlinie 2001/83/EG*** schließt. |

<a id="am-77"></a>
### Änderungsantrag 77

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 44**

*Verordnung (EU) 2017/745*

Artikel 52a – Absatz 5

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (5) Bestätigt die Stellungnahme des Expertengremiums die Erfüllung der in Absatz 2 bzw. 3 dieses Artikels genannten Kriterien, kann der Hersteller eines bahnbrechenden Produkts ***bzw.*** eines Medizinprodukts für seltene Erkrankungen sich von den Expertengremien gemäß Artikel 106 zu seiner klinischen Entwicklungsstrategie sowie zu geeigneten präklinischen oder klinischen Daten für die klinische Bewertung des Produkts beraten lassen. | (5) Bestätigt die Stellungnahme des Expertengremiums die Erfüllung der in Absatz 2 bzw. 3 dieses Artikels genannten Kriterien, kann der Hersteller eines bahnbrechenden Produkts***,*** eines Medizinprodukts für seltene Erkrankungen ***oder eines Nischenprodukes sowie der Sponsor der jeweiligen klinischen Prüfungen sich*** von den Expertengremien gemäß Artikel 106 zu seiner klinischen Entwicklungsstrategie sowie zu geeigneten präklinischen oder klinischen Daten für die klinische Bewertung des Produkts beraten lassen. |

<a id="am-78"></a>
### Änderungsantrag 78

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 44**

*Verordnung (EU) 2017/745*

Artikel 52a – Absatz 6 – Unterabsatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Für ein bestätigtes bahnbrechendes Produkt ***bzw.*** ein Medizinprodukt für seltene Erkrankungen priorisiert die an dem in Artikel 52 festgelegten Konformitätsbewertungsverfahren mitwirkende Benannte Stelle die Konformitätsbewertung dieses Produkts und wendet gegebenenfalls eine fortlaufende Überprüfung an, um die Bewertungsfristen zu verkürzen. | Für ein bestätigtes bahnbrechendes Produkt***,*** ein Medizinprodukt für seltene Erkrankungen oder ***ein Nischesprodukt*** priorisiert die an dem in Artikel 52 festgelegten Konformitätsbewertungsverfahren mitwirkende Benannte Stelle die Konformitätsbewertung dieses Produkts, ***einschließlich aller relevanten späteren Änderungen,*** und wendet gegebenenfalls eine fortlaufende Überprüfung an, um die Bewertungsfristen zu verkürzen. |

<a id="am-79"></a>
### Änderungsantrag 79

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 44**

*Verordnung (EU) 2017/745*

Artikel 52a – Absatz 6 – Unterabsatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Die Benannte Stelle trägt einer von den Expertengremien gemäß Absatz 4 oder 5 abgegebenen Stellungnahme oder erteilten Beratung gebührend Rechnung und legt, sofern sie dieser Stellungnahme oder Beratung nicht folgt, eine ordnungsgemäße Begründung dafür vor. Die Benannte Stelle kann das Expertengremium um Klarstellung der von ihm abgegebenen Stellungnahme ersuchen. | Die Benannte Stelle ***muss in der Lage sein, sich an der in Absatz 5 vorgesehenen gemeinsamen Beratung zu beteiligen und*** trägt einer von den Expertengremien gemäß Absatz 4 oder 5 abgegebenen Stellungnahme oder erteilten Beratung gebührend Rechnung und legt, sofern sie dieser Stellungnahme oder Beratung nicht folgt, eine ordnungsgemäße Begründung dafür vor. Die Benannte Stelle kann das Expertengremium um Klarstellung der von ihm abgegebenen Stellungnahme ersuchen. |

<a id="am-80"></a>
### Änderungsantrag 80

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 44**

*Verordnung (EU) 2017/745*

Artikel 52a – Absatz 6 a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(6a)*** ***Bei therapiebegleitenden Diagnostika und Kombinationsprodukten aus Arzneimitteln und Medizinprodukten im Zusammenhang mit einem Medizinprodukt, das einer beschleunigten Bewertung oder einem anderen beschleunigten Regulierungspfad unterliegt, priorisiert die Benannte Stelle gegebenenfalls die Konformitätsbewertung und führt eine fortlaufende Überprüfung durch, um den Bewertungszeitplan an den des entsprechenden Arzneimittels anzupassen.*** |

<a id="am-81"></a>
### Änderungsantrag 81

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 44**

*Verordnung (EU) 2017/745*

Artikel 52a – Absatz 7 – Einleitung

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Die Benannte Stelle stellt gemäß Artikel 56 eine Bescheinigung aus, wenn die präklinischen Nachweise vor dem Inverkehrbringen, auch wenn sie nur auf begrenzten klinischen Daten beruhen, als ausreichend erachtet werden, sofern ***eine der*** folgenden Bedingungen erfüllt ***ist***: | Die Benannte Stelle stellt gemäß Artikel 56 eine Bescheinigung aus, wenn die präklinischen Nachweise vor dem Inverkehrbringen, auch wenn sie nur auf begrenzten klinischen Daten beruhen, als ausreichend erachtet werden, sofern ***die*** folgenden Bedingungen erfüllt ***sind***: |

<a id="am-82"></a>
### Änderungsantrag 82

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 44**

*Verordnung (EU) 2017/745*

Artikel 52a – Absatz 7 – Unterabsatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Gegebenenfalls ***begrenzt*** die Benannte Stelle die Gültigkeit der Bescheinigung und legt gemäß Artikel 56 etwaige Bedingungen ***oder Einschränkungen*** der Gültigkeit der Bescheinigung fest, wie etwa die Verpflichtung des Herstellers, ***innerhalb eines festgelegten Zeitraums bestimmte klinische*** Nachbeobachtungen nach dem Inverkehrbringen durchzuführen. | Gegebenenfalls ***ist die Gültigkeitsdauer des Erstzertifikats auf höchstens fünf Jahre begrenzt.*** Die Benannte Stelle legt gemäß Artikel 56 etwaige Bedingungen der Gültigkeit der Bescheinigung fest, ***einschließlich, falls erforderlich, bestimmter klinischer*** Nachbeobachtungen nach dem Inverkehrbringen ***innerhalb eines festgelegten Zeitraums. Das Zertifikat kann verlängert werden, wenn der Hersteller nachgewiesen hat, dass die geltenden Anforderungen an die klinischen Nachbeobachtungen nach dem Inverkehrbringen erfüllt sind.*** |

*Begründung*

Dadurch wird sichergestellt, dass ein früherer Marktzugang auf der Grundlage begrenzter klinischer Daten durch klare Schutzmaßnahmen ausgeglichen wird. Ein befristetes Erstzertifikat und verbindliche Anforderungen an die klinischen Nachbeobachtungen nach dem Inverkehrbringen gewährleisten, dass nach dem Markteintritt zusätzliche Nachweise erbracht werden.

<a id="am-83"></a>
### Änderungsantrag 83

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 44**

*Verordnung (EU) 2017/745*

Artikel 52 a – Absatz 7 – Unterabsatz 2 a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***An der Bewertung von bahnbrechenden Produkten, Produkten für seltene Erkrankungen oder Nischenprodukten werden nur Expertengremien und Benannte Stellen mit angemessener klinischer, wissenschaftlicher, technischer und regulatorischer Fachkompetenz beteiligt.*** |

<a id="am-84"></a>
### Änderungsantrag 84

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 44**

*Verordnung (EU) 2017/745*

Artikel 52a – Absatz 9

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (9) Die Kommission kann im Wege von Durchführungsrechtsakten weitere Einzelheiten des in diesem Artikel festgelegten Verfahrens für die Konformitätsbewertung von bahnbrechenden Produkten ***oder*** Produkten für seltene Erkrankungen festlegen. Diese Durchführungsrechtsakte werden gemäß dem in Artikel 114 Absatz 3 genannten Prüfverfahren erlassen. | (9) Die Kommission kann im Wege von Durchführungsrechtsakten weitere Einzelheiten des in diesem Artikel festgelegten Verfahrens für die Konformitätsbewertung von bahnbrechenden Produkten***,*** Produkten für seltene Erkrankungen ***oder Nischenprodukten, einschließlich Mechanismen für die Priorisierung und fortlaufende Überprüfung durch die Benannten Stellen***, festlegen. Diese Durchführungsrechtsakte werden gemäß dem in Artikel 114 Absatz 3 genannten Prüfverfahren erlassen. |

<a id="am-85"></a>
### Änderungsantrag 85

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 46**

*Verordnung (EU) 2017/745*

Artikel 54 – Absatz 1 – Unterabsatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Zusätzlich zu den gemäß Artikel 52 geltenden Verfahren wendet eine Benannte Stelle bei der Durchführung einer Konformitätsbewertung von implantierbaren Produkten der Klasse III, mit Ausnahme von Sonderanfertigungen, das Konsultationsverfahren zur klinischen Bewertung gemäß Anhang IX Abschnitt 5.1 bzw. gemäß Anhang X Abschnitt 6 an. | Zusätzlich zu den gemäß Artikel 52 geltenden Verfahren wendet eine Benannte Stelle bei der Durchführung einer Konformitätsbewertung von implantierbaren Produkten der Klasse III, mit Ausnahme von Sonderanfertigungen, ***sowie von bahnbrechenden Produkten der Klassen IIb und III und von Produkten für seltene Erkrankungen und Nischenprodukten im Sinne von Artikel 52a dieser Verordnung*** das Konsultationsverfahren zur klinischen Bewertung gemäß Anhang IX Abschnitt 5.1 bzw. gemäß Anhang X Abschnitt 6 an. |

*Begründung*

Dadurch wird sichergestellt, dass Produkte mit höheren Risikoprofilen weiterhin einer unabhängigen fachlichen Überprüfung ihrer klinischen Nachweise unterzogen werden, insbesondere wenn der Marktzugang auf begrenzten klinischen Daten beruht.

<a id="am-86"></a>
### Änderungsantrag 86

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 47 – Buchstabe b**

*Verordnung (EU) 2017/745*

Artikel 56 – Absatz 2 a

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (2a) Während der Gültigkeitsdauer der Bescheinigung führt die Benannte Stelle ***geeignete*** Überwachungstätigkeiten durch***, einschließlich regelmäßiger Überprüfungen unter Berücksichtigung der Entwicklungen des Stands der Technik. Diese Überprüfungen*** müssen der Risikoklasse des Produkts angemessen sein.***“*** | (2a) Während der Gültigkeitsdauer der Bescheinigung führt die Benannte Stelle Überwachungstätigkeiten ***gemäß dem geltenden Anhang für das Konformitätsbewertungsverfahren durch, auf dessen Grundlage die Bescheinigung ausgestellt wurde***. Solche Überwachungstätigkeiten müssen der Risikoklasse des Produkts angemessen sein ***und dürfen keine vollständige Neubewertung darstellen, deren Umfang der für die Ausstellung der Bescheinigung durchgeführten Konformitätsbewertung entspricht***. |

*Begründung*

Die Überwachung während der Gültigkeitsdauer der Bescheinigung sollte verhältnismäßig und risikobasiert bleiben.

<a id="am-87"></a>
### Änderungsantrag 87

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 49 – Buchstabe a**

*Verordnung (EU) 2017/745*

Artikel 59 – Absatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (1) Abweichend von Artikel 52 kann jede zuständige Behörde auf einen ordnungsgemäß begründeten Antrag hin im Hoheitsgebiet des betreffenden Mitgliedstaats für einen ***begrenzten*** Zeitraum das Inverkehrbringen oder die Inbetriebnahme eines bestimmten Produkts genehmigen, für das die geltenden Konformitätsbewertungsverfahren nicht durchgeführt wurden, sofern die Verwendung dieses Produkts im Interesse der öffentlichen Gesundheit, der Patientensicherheit oder der Gesundheit der Patienten liegt.“ | (1) Abweichend von Artikel 52 kann jede zuständige Behörde auf einen ordnungsgemäß begründeten Antrag hin im Hoheitsgebiet des betreffenden Mitgliedstaats für einen Zeitraum ***von höchstens 24 Monaten*** das Inverkehrbringen oder die Inbetriebnahme eines bestimmten Produkts genehmigen, für das die geltenden Konformitätsbewertungsverfahren nicht durchgeführt wurden, sofern die Verwendung dieses Produkts im Interesse der öffentlichen Gesundheit, der Patientensicherheit oder der Gesundheit der Patienten liegt.“ |

<a id="am-88"></a>
### Änderungsantrag 88

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 49 – Buchstabe b**

*Verordnung (EU) 2017/745*

Artikel 59 – Absatz 1 a

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (1a) Abweichend von Artikel 6 Absatz 2 kann jede zuständige Behörde auf einen ordnungsgemäß begründeten Antrag hin einer im Hoheitsgebiet des betreffenden Mitgliedstaats niedergelassenen natürlichen oder juristischen Person für einen ***begrenzten*** Zeitraum die Erbringung einer diagnostischen oder therapeutischen Dienstleistung gemäß dem genannten Artikel unter Verwendung eines Produkts genehmigen, für das die in dieser Verordnung festgelegten geltenden Konformitätsbewertungsverfahren nicht durchgeführt wurden, sofern die Erbringung dieser Dienstleistung im Interesse der öffentlichen Gesundheit, der Patientensicherheit oder der Gesundheit der Patienten liegt.“ | (1a) Abweichend von Artikel 6 Absatz 2 kann jede zuständige Behörde auf einen ordnungsgemäß begründeten Antrag hin im Hoheitsgebiet des betreffenden Mitgliedstaats für einen Zeitraum ***von höchstens 24 Monaten*** das Inverkehrbringen oder die Inbetriebnahme eines bestimmten Produkts genehmigen, für das die geltenden Konformitätsbewertungsverfahren nicht durchgeführt wurden, sofern die Verwendung dieses Produkts im Interesse der öffentlichen Gesundheit, der Patientensicherheit oder der Gesundheit der Patienten liegt.“ |

<a id="am-89"></a>
### Änderungsantrag 89

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 49 – Buchstabe d**

*Verordnung (EU) 2017/745*

Artikel 59 – Absatz 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (3) Wurde ein Antrag gemäß Absatz 1 oder Absatz 1a bei den zuständigen Behörden in mehr als einem Mitgliedstaat gestellt, kann die Kommission auf der Grundlage einer Stellungnahme eines Expertengremiums gemäß Artikel 106 in Ausnahmefällen im Zusammenhang mit der öffentlichen Gesundheit, der Patientensicherheit oder der Gesundheit der Patienten im Wege von Durchführungsrechtsakten die Gültigkeit einer von einem Mitgliedstaat gemäß Absatz 1 oder Absatz 1a erteilten Genehmigung für einen ***begrenzten*** Zeitraum auf das Hoheitsgebiet der Union ausdehnen oder eine Genehmigung gemäß Absatz 1 oder Absatz 1a für das Hoheitsgebiet der Union erteilen. Die Kommission kann die Bedingungen festlegen, unter denen das Produkt in Verkehr gebracht oder in Betrieb genommen werden darf bzw. unter denen die diagnostische oder therapeutische Dienstleistung erbracht werden darf. Diese Durchführungsrechtsakte werden gemäß dem in Artikel 114 Absatz 3 genannten Prüfverfahren erlassen. | (3) Wurde ein Antrag gemäß Absatz 1 oder Absatz 1a bei den zuständigen Behörden in mehr als einem Mitgliedstaat gestellt, kann die Kommission auf der Grundlage einer Stellungnahme eines Expertengremiums gemäß Artikel 106 in Ausnahmefällen im Zusammenhang mit der öffentlichen Gesundheit, der Patientensicherheit oder der Gesundheit der Patienten im Wege von Durchführungsrechtsakten die Gültigkeit einer von einem Mitgliedstaat gemäß Absatz 1 oder Absatz 1a erteilten Genehmigung für einen Zeitraum ***von höchstens 24 Monaten*** auf das Hoheitsgebiet der Union ausdehnen oder eine Genehmigung gemäß Absatz 1 oder Absatz 1a für das Hoheitsgebiet der Union erteilen. Die Kommission kann die Bedingungen festlegen, unter denen das Produkt in Verkehr gebracht oder in Betrieb genommen werden darf bzw. unter denen die diagnostische oder therapeutische Dienstleistung erbracht werden darf. Diese Durchführungsrechtsakte werden gemäß dem in Artikel 114 Absatz 3 genannten Prüfverfahren erlassen. |

<a id="am-90"></a>
### Änderungsantrag 90

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 50**

*Verordnung (EU) 2017/745*

Artikel 59b – Absatz 7a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(7a) Die Teilnahme an einem Reallabor bedeutet nicht, dass die Anforderungen an die Konformitätsbewertung gemäß dieser Verordnung als erfüllt gelten.*** |

<a id="am-91"></a>
### Änderungsantrag 91

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 50**

*Verordnung (EU) 2017/745*

Artikel 59c – Absatz 5a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***5a. Die Teilnahme an einem Reallabor bedeutet nicht, dass die Anforderungen an die Konformitätsbewertung gemäß dieser Verordnung als erfüllt gelten.*** |

<a id="am-92"></a>
### Änderungsantrag 92

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 52 – Buchstabe c**

*Verordnung (EU) 2017/745*

Artikel 61 – Absatz 5

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (5) Ein Hersteller eines Produkts, das nachweislich einem bereits in Verkehr gebrachten nicht von ihm hergestellten Produkt gleichartig ist, kann sich ebenfalls auf Absatz 4 stützen, um keine klinische Prüfung durchführen zu müssen, sofern die ursprüngliche klinische Bewertung in Übereinstimmung mit den Anforderungen dieser Verordnung durchgeführt wurde und der Hersteller der Benannten Stelle hierfür eindeutige Nachweise vorlegt.***“*** | (5) Ein Hersteller eines Produkts, ***bei dem es sich nicht um ein implantierbares Produkt der Klasse III handelt und*** das nachweislich einem bereits in Verkehr gebrachten nicht von ihm hergestellten Produkt gleichartig ist, kann sich ebenfalls auf Absatz 4 stützen, um keine klinische Prüfung durchführen zu müssen, sofern die ursprüngliche klinische Bewertung, ***einschließlich der klinischen Daten aus einer klinischen Untersuchung des gleichwertigen Produkts,*** in Übereinstimmung mit den Anforderungen dieser Verordnung durchgeführt wurde und der Hersteller der Benannten Stelle hierfür eindeutige Nachweise vorlegt. |

*Begründung*

Führt einen risikobasierten Ansatz für die Anwendung der Gleichwertigkeit ein. Stellt sicher, dass die Berufung auf Gleichwertigkeit nur dann möglich ist, wenn das gleichwertige Produkt durch klinische Daten gestützt wird, die gemäß den Anforderungen der MP-VO erhoben wurden. Dadurch wird verhindert, dass veraltete oder unzureichend belegte Produkte als Maßstab für neue Produkte herangezogen werden.

<a id="am-93"></a>
### Änderungsantrag 93

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 52 – Buchstabe f**

*Verordnung (EU) 2017/745*

Artikel 61 – Absatz 11

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (11) Die klinische Bewertung, ihre Dokumentation und gegebenenfalls soweit erforderlich der in Artikel 32 genannte Kurzbericht über Sicherheit und Leistung sind während des gesamten Lebenszyklus des betreffenden Produkts mit den Daten und Erkenntnissen zu aktualisieren, die aus der Durchführung des Plans der klinischen Nachbeobachtung nach dem Inverkehrbringen des Herstellers gemäß Anhang XIV Teil B sowie aus dem Plan für die Überwachung nach dem Inverkehrbringen gemäß Artikel 84 gewonnen werden, sofern diese ***im Rahmen der klinischen Nachbeobachtung nach dem Inverkehrbringen gewonnenen*** Daten und Erkenntnisse für die Bestätigung der Sicherheit und Leistung des Produkts relevant sind. | (11) Die klinische Bewertung, ihre Dokumentation und gegebenenfalls soweit erforderlich der in Artikel 32 genannte Kurzbericht über Sicherheit und Leistung sind während des gesamten Lebenszyklus des betreffenden Produkts mit den Daten und Erkenntnissen zu aktualisieren, die aus der Durchführung des Plans der klinischen Nachbeobachtung nach dem Inverkehrbringen des Herstellers gemäß Anhang XIV Teil B sowie aus dem Plan für die Überwachung nach dem Inverkehrbringen gemäß Artikel 84 gewonnen werden, sofern diese Daten und Erkenntnisse für die Bestätigung der Sicherheit und Leistung des Produkts relevant sind ***oder eine wesentliche Änderung bei der Nutzen-Risiko-Abwägung nachweisen***. |

*Begründung*

Stellt klar, wann die Dokumentation der klinischen Bewertung aktualisiert werden muss.

<a id="am-94"></a>
### Änderungsantrag 94

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 61 – Buchstabe c a (neu)**

*Verordnung (EU) 2017/745*

Artikel 78 – Absatz 14

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***ca)*** ***Absatz 14 erhält folgende Fassung:*** |
| (14) Das Verfahren gemäß dem vorliegenden Artikel wird bis zum 27. Mai 2027 nur von diejenigen betroffenen Mitgliedstaaten angewandt, die sich dem Verfahren angeschlossen haben. ***Nach dem 27. Mai 2027 sind*** alle Mitgliedstaaten zur Anwendung ***dieses*** Verfahrens verpflichtet. | “(14) Das Verfahren gemäß dem vorliegenden Artikel wird bis zum 27. Mai 2027 nur von diejenigen betroffenen Mitgliedstaaten angewandt, die sich dem Verfahren angeschlossen haben. Alle Mitgliedstaaten ***sind*** zur Anwendung ***des in diesem Artikel beschriebenen*** Verfahrens verpflichtet***, und zwar ab dem Zeitpunkt, der zwei Jahre nach dem Datum der Veröffentlichung der in Artikel 34 Absatz 3 genannten Bekanntmachung liegt, in der mitgeteilt wird, dass das in Artikel 33 Absatz 2 Buchstabe e genannte elektronische System betriebsbereit ist und den gemäß Artikel 34 Absatz 1 festgelegten funktionalen Spezifikationen entspricht***.“ |

(Mit diesem Änderungsantrag soll eine Bestimmung des bestehenden Rechtsakts – Artikel 78 Absatz 14 – geändert werden, die im Vorschlag der Kommission nicht erwähnt wird.)

*Begründung*

Die Verkürzung des Zeitraums und die Streichung der Antragsphase werden den Verwaltungsaufwand verringern und die Rechtssicherheit verbessern.

<a id="am-95"></a>
### Änderungsantrag 95

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 67 – Buchstabe a – Ziffer ii**

*Verordnung (EU) 2017/745*

Artikel 86 – Absatz 1 – Unterabsatz 1 – Satz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Hersteller von Produkten der Klassen IIb und III aktualisieren den Sicherheitsbericht im ersten Jahr nach Ausstellung der Bescheinigung und danach alle zwei Jahre oder ***wenn*** sich die Nutzen-Risiko-Abwägung oder die Vertretbarkeit unerwünschter Nebenwirkungen wesentlich ändert. Der Sicherheitsbericht ist Teil der technischen Dokumentation gemäß Anhang III. | Hersteller von ***implantierbaren*** Produkten der Klassen IIb und III aktualisieren den Sicherheitsbericht im ersten Jahr nach Ausstellung der Bescheinigung und danach alle zwei Jahre oder ***wann immer*** sich die Nutzen-Risiko-Abwägung oder die Vertretbarkeit unerwünschter Nebenwirkungen wesentlich ändert. Der Sicherheitsbericht ist Teil der technischen Dokumentation gemäß Anhang III. |

<a id="am-96"></a>
### Änderungsantrag 96

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 67 – Buchstabe a – Ziffer ii**

*Verordnung (EU) 2017/745*

Artikel 86 – Absatz 1 – Unterabsatz 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Hersteller von Produkten der Klasse IIa aktualisieren den Sicherheitsbericht bei Bedarf. ***Die Sicherheitsberichte sind*** Teil der technischen Dokumentation gemäß Anhang III. ***“*** | Hersteller von Produkten der Klasse IIa ***und von nicht implantierbaren Produkten der Klasse IIb*** aktualisieren den Sicherheitsbericht ***mindestens einmal in den ersten zwei Jahren nach Erteilung der Zulassung sowie*** bei Bedarf. ***Der Sicherheitsbericht ist*** Teil der technischen Dokumentation gemäß Anhang III. |

<a id="am-97"></a>
### Änderungsantrag 97

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 86**

*Verordnung (EU) 2017/745*

Artikel 106 – Absatz 2 – Unterabsatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Die Expertengremien bestehen aus Sachverständigen mit nachgewiesener aktueller klinischer, wissenschaftlicher, technischer oder regulatorischer Fachkompetenz auf dem Gebiet der Medizinprodukte oder In-vitro-Diagnostika, die die Vielfalt der wissenschaftlichen und klinischen Ansätze in der Union widerspiegeln. | Die Expertengremien bestehen aus Sachverständigen mit nachgewiesener aktueller klinischer, wissenschaftlicher, technischer oder regulatorischer Fachkompetenz***, einschließlich Sachverständiger der Benannten Stellen,*** auf dem Gebiet der Medizinprodukte oder In-vitro-Diagnostika, die die Vielfalt der wissenschaftlichen und klinischen Ansätze in der Union widerspiegeln. |

*Begründung*

Dadurch wird die frühzeitige Abstimmung zwischen Expertengremien und Benannten Stellen gestärkt und so dazu beigetragen, die Vorhersehbarkeit der Rechtsvorschriften zu verbessern und das Risiko von Verzögerungen bei der Entwicklung von Medizinprodukten und In-vitro-Diagnostika zu verringern.

<a id="am-98"></a>
### Änderungsantrag 98

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 86**

*Verordnung (EU) 2017/745*

Artikel 106 – Absatz 4

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (4) Die Expertengremien berücksichtigen relevante von Interessenträgern, auch von Patientenorganisationen ***und*** Verbänden der Gesundheitsberufe, bereitgestellte Informationen. | (4) Die Expertengremien berücksichtigen relevante von Interessenträgern, auch von Patientenorganisationen***,*** Verbänden der Gesundheitsberufe ***und Branchenverbänden***, bereitgestellte Informationen. |

*Begründung*

Dadurch wird sichergestellt, dass Expertengremien Zugang zu allen relevanten Beiträgen der Interessengruppen haben, um umfassende und fundierte Bewertungen zu ermöglichen.

<a id="am-99"></a>
### Änderungsantrag 99

*Vorschlag für eine Verordnung*

**Artikel 1 – Absatz 1 – Nummer 95**

*Verordnung (EU) 2017/745*

Artikel 120 – Absatz 14 – Unterabsatz 1 – Einleitung

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Abweichend von Artikel 5 und von den Absätzen 3 bis 3e dieses Artikels darf ein Produkt gemäß Absatz 3a oder 3b dieses Artikels, das die Kriterien für ein Medizinprodukt für seltene Erkrankungen im Sinne des Artikels 52a Absatz 3 erfüllt, nach den Zeitpunkten gemäß den Absätzen 3a und 3b dieses Artikels in Verkehr gebracht oder in Betrieb genommen werden, sofern die folgenden Bedingungen erfüllt sind: | Abweichend von Artikel 5 und von den Absätzen 3 bis 3e dieses Artikels darf ein Produkt gemäß Absatz 3a oder 3b dieses Artikels, das die Kriterien für ein Medizinprodukt für seltene Erkrankungen ***oder ein Nischenprodukt*** im Sinne des Artikels 52a Absatz 3 erfüllt, nach den Zeitpunkten gemäß den Absätzen 3a und 3b dieses Artikels in Verkehr gebracht oder in Betrieb genommen werden, sofern die folgenden Bedingungen erfüllt sind: |

*Begründung*

Dadurch wird sichergestellt, dass die Ausnahmeregelung auch Nischenprodukte umfasst, wodurch die fortgesetzte Verfügbarkeit spezialisierter Medizinprodukte für begrenzte Patientengruppen gewährleistet wird.

<a id="am-100"></a>
### Änderungsantrag 100

*Vorschlag für eine Verordnung*

**Artikel 2 – Absatz 1 – Nummer 5 – Buchstabe a – Ziffer i – Punkt 2**

*Verordnung (EU) 2017/746*

Artikel 5 – Absatz 5 – Buchstabe c

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| c) das Labor der Gesundheitseinrichtung entspricht der Norm EN ISO 15189 oder gegebenenfalls nationalen Vorschriften ***für Qualität und Kompetenz in medizinischen Laboratorien*** einschließlich nationaler Akkreditierungsvorschriften***;“*** | c) das Labor der Gesundheitseinrichtung entspricht der Norm EN ISO 15189 oder gegebenenfalls nationalen Vorschriften***, einschließlich nationaler Akkreditierungsvorschriften oder einer gleichwertigen, international anerkannten Norm.*** Außerhalb der Union eingerichtete Laboratorien müssen von einer anerkannten nationalen Akkreditierungsstelle oder einer gleichwertigen Behörde nach EN ISO 15189 oder einer gleichwertigen, international anerkannten Norm akkreditiert sein. |

*Begründung*

Damit wird ein einheitliches Qualitäts- und Kompetenzniveau für Laboratorien – einschließlich derjenigen außerhalb der Union – gewährleistet, indem international anerkannte Akkreditierungsstandards anerkannt und einheitliche Sicherheits- und Leistungsanforderungen aufrechterhalten werden.

<a id="am-101"></a>
### Änderungsantrag 101

*Vorschlag für eine Verordnung*

**Artikel 2 – Absatz 1 – Nummer 5 – Buchstabe a – Ziffer iii**

*Verordnung (EU) 2017/746*

Artikel 5 – Absatz 5 – Unterabsatz 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Dieser Absatz gilt auch für Produkte, die in einem ***in der Union niedergelassenen*** Labor hergestellt und verwendet werden, das konsistente Prüfleistungen auf dem Stand der Technik für die klinische Forschung erbringt, sofern diese Produkte ausschließlich zur Verwendung im Rahmen einer klinischen Prüfung bestimmt sind, die der Verordnung (EU) Nr. 536/2014 des Europäischen Parlaments und des Rates* unterliegt. Soweit in diesem Absatz auf eine Gesundheitseinrichtung Bezug genommen wird, ist ein solcher Bezug auch als Bezug auf ein in Satz 1 dieses Unterabsatzes genanntes Labor zu verstehen. | Dieser Absatz gilt auch für Produkte, die in einem Labor hergestellt und verwendet werden, das konsistente Prüfleistungen auf dem Stand der Technik für die klinische Forschung erbringt, sofern diese Produkte ausschließlich zur Verwendung im Rahmen einer klinischen Prüfung bestimmt sind, die der Verordnung (EU) Nr. 536/2014 des Europäischen Parlaments und des Rates* unterliegt. Soweit in diesem Absatz auf eine Gesundheitseinrichtung Bezug genommen wird, ist ein solcher Bezug auch als Bezug auf ein in Satz 1 dieses Unterabsatzes genanntes Labor zu verstehen. |

*Begründung*

Damit wird eine einheitliche Anwendung der Bestimmung auf Labore gewährleistet, die im Rahmen klinischer Prüfungen gemäß der Verordnung (EU) Nr. 536/2014 Testdienstleistungen für die klinische Forschung erbringen.

<a id="am-102"></a>
### Änderungsantrag 102

*Vorschlag für eine Verordnung*

**Artikel 2 – Absatz 1 – Nummer 5 – Buchstabe a a (neu)**

*Verordnung (EU) 2017/746*

Artikel 5 – Absatz 5 – Einleitung

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***aa)*** ***In Absatz 5 erhält die Einleitung folgende Fassung:*** |
| (5) Mit Ausnahme der einschlägigen grundlegenden Sicherheits- und Leistungsanforderungen gemäß Anhang I gelten die Anforderungen dieser Verordnung nicht für Produkte, die ausschließlich innerhalb von in der Union ansässigen Gesundheitseinrichtungen hergestellt und verwendet werden, sofern alle folgenden Bedingungen erfüllt sind: | “(5) Mit Ausnahme der einschlägigen grundlegenden Sicherheits- und Leistungsanforderungen gemäß Anhang I gelten die Anforderungen dieser Verordnung nicht für Produkte, die ausschließlich innerhalb von in der Union ansässigen Gesundheitseinrichtungen ***oder von Gesundheitseinrichtungen, die außerhalb der Union ansässig sind und von einer anerkannten nationalen Akkreditierungsstelle oder einer gleichwertigen Behörde akkreditiert sind,*** hergestellt und verwendet werden, sofern alle folgenden Bedingungen erfüllt sind:“ |

*Begründung*

Damit wird sichergestellt, dass die Ausnahmeregelung von den regulatorischen Anforderungen auch für gleichwertige Gesundheitseinrichtungen außerhalb der Union gilt, sofern diese anerkannten Akkreditierungsstandards unterliegen, die ein gleichwertiges Niveau an Qualität, Sicherheit und Kompetenz gewährleisten.

<a id="am-103"></a>
### Änderungsantrag 103

*Vorschlag für eine Verordnung*

**Artikel 2 – Absatz 1 – Nummer 7 a (neu)**

*Verordnung (EU) 2017/746*

Artikel 7 – Unterabsatz 3 (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(7a)*** ***In Artikel 7 wird ein neuer Unterabsatz 3 eingefügt:*** |
|  | ***„Die Mitgliedstaaten dürfen keine Vorabgenehmigungen oder ähnliche administrative Vorabanforderungen für die Werbung für Medizinprodukte einführen oder beibehalten. Die Mitgliedstaaten können die Durchsetzung dieses Artikels durch Ex-post-Maßnahmen, einschließlich des Verbots oder der Sanktionierung von Werbepraktiken, die nicht mit dieser Verordnung im Einklang stehen, gemäß dem Unionsrecht und dem nationalen Recht sicherstellen.“*** |

*Begründung*

Damit werden harmonisierte Unionsvorschriften für die Werbung für Medizinprodukte gewährleistet, indem nationale Vorabgenehmigungs- oder Notifizierungsverfahren verhindert werden; auf diese Weise werden der freie Warenverkehr und die Rechtssicherheit gesichert, während die Mitgliedstaaten weiterhin die Möglichkeit behalten, im Rahmen der Marktüberwachung gegen nicht konforme Werbung vorzugehen.

<a id="am-104"></a>
### Änderungsantrag 104

*Vorschlag für eine Verordnung*

**Artikel 2 – Absatz 1 – Nummer 9 – Buchstabe b – Einleitung**

*Verordnung (EU) 2017/746*

Artikel 10 – Absatz 8

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| b) ***Absatz 8 wird wie folgt geändert:*** | b) ***entfällt*** |

*Begründung*

Dadurch wird ein klarer und standardisierter Bezugsrahmen für alle Komponenten gewahrt, sodass die Konsistenz über Herstellergrenzen hinweg gewährleistet wird.

<a id="am-105"></a>
### Änderungsantrag 105

*Vorschlag für eine Verordnung*

**Artikel 2 – Absatz 1 – Nummer 9 – Buchstabe c**

*Verordnung (EU) 2017/746*

Artikel 10 – Absatz 9

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| c) Absatz 9 ***wird gestrichen.*** | c) Absatz 9 ***erhält folgende Fassung:*** |
|  | ***„Hersteller können die Ergebnisse von Audits, die im Rahmen international anerkannter Qualitätsmanagementsysteme durchgeführt wurden, darunter die Zertifizierung nach ISO 13485 und das Programm zur Durchführung eines einheitlichen Audits für Medizinprodukte (MDSAP)), heranziehen, um die Einhaltung der Anforderungen an das Qualitätsmanagementsystem gemäß dieser Verordnung nachzuweisen.“***“ |

*Begründung*

Dadurch können sich Hersteller auf Audits und Zertifizierungen aus international anerkannten Programmen stützen, um die Einhaltung der Anforderungen an Qualitätsmanagementsysteme nachzuweisen, wodurch Doppelarbeit und Verwaltungsaufwand reduziert werden.

<a id="am-106"></a>
### Änderungsantrag 106

*Vorschlag für eine Verordnung*

**Artikel 2 – Absatz 1 – Nummer 14 – Buchstabe b**

*Verordnung (EU) 2017/746*

Artikel 16 – Absatz 4

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| b) Absatz ***4 wird gestrichen.*** | b) ***Mindestens 28 Tage bevor ein umgekennzeichnetes und umgepacktes Produkt auf dem Markt bereitgestellt wird, unterrichten die Händler oder Importeure, die eine in*** Absatz ***2 Buchstaben a und b genannte Tätigkeit durchführen, den Hersteller von ihrer Absicht, das umgekennzeichnete und umgepackte Produkt auf dem Markt bereitzustellen, und stellen auf Verlangen eine Probe oder ein Modell des umgekennzeichneten oder umgepackten Produkts zur Verfügung, einschließlich der übersetzten Kennzeichnung und der übersetzten Gebrauchsanweisung.*** |

*Begründung*

Dies gewährleistet zeitnahe und genaue Informationen über Umkennzeichnungs- und Umverpackungsmaßnahmen, wodurch die Integrität der Lieferkette gewahrt und eine wirksame Produktüberwachung über den gesamten Lebenszyklus hinweg ermöglicht wird.

<a id="am-107"></a>
### Änderungsantrag 107

*Vorschlag für eine Verordnung*

**Artikel 2 – Absatz 1 – Nummer 36**

*Verordnung (EU) 2017/746*

Artikel 54b – Absatz 7a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(7a) Die Teilnahme an einem Reallabor gilt nicht als Erfüllung der Konformitätsbewertungsanforderungen gemäß dieser Verordnung.*** |

*Begründung*

Damit wird klargestellt, dass die Teilnahme an einem Reallabor keinen Einfluss auf die geltenden Konformitätsbewertungsanforderungen hat und dass alle Produkte weiterhin derselben behördlichen Kontrolle unterliegen.

<a id="am-108"></a>
### Änderungsantrag 108

*Vorschlag für eine Verordnung*

**Artikel 2 – Absatz 1 – Nummer 51 a (neu)**

*Verordnung (EU) 2017/746*

Artikel 78 – Absatz 4 a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***(51a)*** ***In Artikel 78 wird folgender Absatz 5 angefügt:*** |
|  | ***„Die Verarbeitung personenbezogener Daten im Rahmen des Marktüberwachungssystems, einschließlich der Sekundärnutzung personenbezogener Daten, die ursprünglich im Rahmen der praktischen Anwendung eines Medizinprodukts erhoben wurden, gilt als Verarbeitung zu wissenschaftlichen Forschungszwecken im Sinne von Artikel 9 Absatz 2 Buchstabe j der Verordnung (EU) 2016/679. “*** |

*Begründung*

In diesem Artikel wird erläutert, dass die Überwachungsmaßnahmen nach dem Inverkehrbringen im Rahmen der Schutzvorkehrungen der DSGVO zu wissenschaftlichen Forschungszwecken durchgeführt werden, wodurch eine verhältnismäßige Datennutzung im Interesse der Produktsicherheit und der Innovation ermöglicht und gleichzeitig ein angemessenes Datenschutzniveau gewährleistet wird.

<a id="am-109"></a>
### Änderungsantrag 109

*Vorschlag für eine Verordnung*

**Artikel 2 – Absatz 1 a (neu)**

*Verordnung (EU) 2017/746*

Artikel 13 – Absatz 2

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***(1a) Artikel 13 Absatz 2 erhält folgende Fassung:*** |
| (2) Um ein Produkt in Verkehr zu bringen, ***überprüft*** der Importeur, dass | “***‚***(2) Um ein Produkt in Verkehr zu bringen, ***benötigt*** der Importeur ***den Nachweis***, dass |
| a) Das Produkt trägt die CE-Kennzeichnung, und es wurde eine EU-Konformitätserklärung für das Produkt ausgestellt; | a) Das Produkt trägt die CE-Kennzeichnung, und es wurde eine EU-Konformitätserklärung für das Produkt ausgestellt; |
| b) der Hersteller ***bekannt ist und einen*** Bevollmächtigten ***gemäß Artikel 11 benannt hat***; | b) der Hersteller ***und gegebenenfalls ein*** Bevollmächtigter ***sind bekannt***; |
| c) das Produkt gemäß dieser Verordnung ***gekennzeichnet*** ist und ihm die erforderliche Gebrauchsanweisung beiliegt, | c) das Produkt ***mit einer physischen oder digitalen Kennzeichnung*** gemäß dieser Verordnung ***versehen*** ist und ihm die erforderliche Gebrauchsanweisung beiliegt, |
| d) gegebenenfalls wurde vom Hersteller eine UDI ***gemäß Artikel 24 Absatz 3*** vergeben. | d) gegebenenfalls wurde vom Hersteller eine UDI vergeben***.*** |
| ***Ist*** ein Importeur ***der Auffassung oder hat er*** Grund zu der Annahme, dass ein Produkt nicht ***den Anforderungen*** dieser Verordnung entspricht, darf er dieses Produkt nicht in Verkehr bringen, bevor die Konformität des Produkts hergestellt ist; in diesem Fall informiert er den Hersteller und den Bevollmächtigten des Herstellers. ***Ist*** der Importeur ***der Auffassung oder hat er*** Grund zu der Annahme, dass von dem ***Produkt*** eine schwerwiegende Gefahr ausgeht oder dass ***es sich um ein gefälschtes Produkt handelt***, informiert er außerdem die zuständige Behörde des Mitgliedstaats, in dem ***der Importeur*** niedergelassen ist. | ***Zur Überprüfung der Einhaltung der Buchstaben a bis d des ersten Unterabsatzes können sich die Importeure auf die dem Produkt beiliegenden Dokumente stützen oder risikobasierte Stichprobenverfahren anwenden, wobei sie die Risikoklasse der von ihnen importierten Produkte berücksichtigen***. ***Hat*** ein Importeur Grund zu der Annahme, dass ein Produkt nicht dieser Verordnung entspricht, darf er dieses Produkt nicht in Verkehr bringen, bevor die Konformität des Produkts hergestellt ist; in diesem Fall informiert er ***gegebenenfalls*** den Hersteller und den Bevollmächtigten des Herstellers. ***Hat*** der Importeur Grund zu der Annahme, dass von dem Produkt eine ernste Gefahr ausgeht oder dass es ***gefälscht ist***, informiert er außerdem die zuständige Behörde des Mitgliedstaats, in dem ***er*** niedergelassen ist.***“***“ |

(Mit diesem Änderungsantrag soll eine Bestimmung des bestehenden Rechtsakts – Artikel 13 Absatz 2 – geändert werden, die im Vorschlag der Kommission nicht erwähnt wird.)

*Begründung*

Damit wird ein stärker risikobasierter und verhältnismäßiger Ansatz für die Pflichten der Importeure eingeführt, der es ermöglicht, die Einhaltung der Vorschriften anhand geeigneter Unterlagen und risikobasierter Stichproben zu überprüfen, anstatt jedes Produkt einer vollständigen Neubewertung zu unterziehen. Dadurch werden Doppelarbeit und Verwaltungsaufwand reduziert, während gleichzeitig ein hohes Maß an Sicherheit und Marktüberwachung gewährleistet bleibt.

<a id="am-110"></a>
### Änderungsantrag 110

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 1 – Buchstabe d – Ziffer iii –Absatz 1**

*Verordnung (EU) 2017/745*

Anhang I – Abschnitt 23.1 – Buchstabe f

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***In Buchstabe f wird die Bezugnahme auf die „Verordnung (EU) Nr. 207/2012“ ersetzt durch die Bezugnahme auf die „Durchführungsverordnung (EU) Nr. 2021/2226 der Kommission**“*** | ***Gebrauchsanweisungen können dem Anwender in einem anderen Format als Papier, beispielsweise in elektronischer Form, zur Verfügung gestellt werden. Die Anwender haben die Möglichkeit, Gebrauchsanweisungen auf Anfrage in Papierform zu erhalten.*** |

*Begründung*

Dies erleichtert die Verwendung elektronischer Gebrauchsanweisungen und gewährleistet gleichzeitig, dass die Nutzer das Recht behalten, Gebrauchsanweisungen in Papierform anzufordern und zu erhalten, um die Barrierefreiheit für alle Nutzergruppen zu gewährleisten.

<a id="am-111"></a>
### Änderungsantrag 111

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 1 a (neu)**

*Verordnung (EU) 2017/745*

Anhang I – Abschnitt 12.2

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***(1a)*** ***Abschnitt 12.2 erhält folgende Fassung:*** |
| Produkte, die aus Stoffen oder Kombinationen von Stoffen bestehen, die dazu bestimmt sind, in den menschlichen Körper eingeführt zu werden, und die vom Körper aufgenommen oder lokal im Körper verteilt werden, müssen ***gegebenenfalls und beschränkt auf die nicht unter diese Verordnung fallenden Aspekte die in Anhang I der Richtlinie 2001/83/EG festgelegten Anforderungen*** ***erfüllen*** in Bezug auf ***die Bewertung von*** Resorption, Verteilung, Metabolismus, Ausscheidung, lokale Verträglichkeit, Toxizität, Wechselwirkungen mit anderen Medizinprodukten, Arzneimitteln oder sonstigen Stoffen sowie mögliche unerwünschte Reaktionen gemäß dem nach dieser Verordnung geltenden Konformitätsbewertungsverfahren. | “Produkte, die aus Stoffen oder Kombinationen von Stoffen bestehen, die dazu bestimmt sind, in den menschlichen Körper eingeführt zu werden, und die vom Körper aufgenommen oder lokal im Körper verteilt werden, müssen in Bezug auf ***Aspekte hinsichtlich*** Resorption, Verteilung, Metabolismus, Ausscheidung, lokale Verträglichkeit, Toxizität, Wechselwirkungen mit anderen Medizinprodukten, Arzneimitteln oder sonstigen Stoffen sowie mögliche unerwünschte Reaktionen gemäß dem nach dieser Verordnung geltenden Konformitätsbewertungsverfahren ***bewertet werden, wobei der Stand der Technik und die Eigenschaften der Stoffe zu berücksichtigen sind***.“ |

(Durch diesen Änderungsantrag soll eine Bestimmung des bestehenden Rechtsakts – Abschnitt 12.2 des Anhangs I – geändert werden, die im Vorschlag der Kommission nicht genannt wird.)

*Begründung*

Darin wird klargestellt, dass stoffliche Produkte im Rahmen der geltenden Konformitätsbewertungsverfahren in angemessener Weise hinsichtlich relevanter Sicherheits- und Leistungsaspekte bewertet werden sollten, wobei eine unnötige Bezugnahme auf pharmazeutische Regulierungsanforderungen, die nicht vollständig an Medizinprodukte angepasst sind, vermieden werden sollte.

<a id="am-112"></a>
### Änderungsantrag 112

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 4 – Buchstabe a**

*Verordnung (EU) 2017/745*

Anhang VI – Teil B – Nummer 4

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| (4) ***Mitgliedstaaten, in denen das Produkt verfügbar ist bzw. verfügbar gemacht werden soll,*** | (4) ***entfällt*** |

*Begründung*

Damit wird die Anforderung gestrichen, die Mitgliedstaaten anzugeben, in denen ein Produkt bereitgestellt wird oder bereitgestellt werden soll, da ihr Mehrwert für die Marktüberwachung oder die Patientensicherheit unklar ist.

<a id="am-113"></a>
### Änderungsantrag 113

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 5 – Buchstabe c**

*Verordnung (EU) 2017/745*

Anhang VII – Abschnitt 1.2.9.

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Die Benannte Stelle verfügt über dokumentierte Verfahren, um Dialoge mit dem Hersteller vor und nach Einreichung eines Antrags auf Konformitätsbewertung anzubieten und durchzuführen.***“*** | Die Benannte Stelle verfügt über dokumentierte Verfahren, um Dialoge mit dem Hersteller vor und nach Einreichung eines Antrags auf Konformitätsbewertung anzubieten und durchzuführen. ***Diese Dialoge können einen strukturierten und interaktiven Austausch, einschließlich Konsultationen vor der Einreichung, während des gesamten Konformitätsbewertungsverfahrens umfassen.*** |

<a id="am-114"></a>
### Änderungsantrag 114

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 5 – Buchstabe p – Ziffer i**

*Verordnung (EU) 2017/745*

Anhang VII – Abschnitt 4.5.1 – Absatz 2 – Spiegelstrich 9

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| - „bei Produkten der Klassen IIa oder IIb die Bewertung der technischen Dokumentation des repräsentativen Produkts bzw. der repräsentativen Produkte,***“*** | - „bei Produkten der Klassen IIa oder IIb die Bewertung der technischen Dokumentation des repräsentativen Produkts bzw. der repräsentativen Produkte, ***wobei sicherzustellen ist, dass bereits geprüfte Aspekte im Rahmen des Konformitätsbewertungsverfahrens nicht erneut geprüft werden.*** |

*Begründung*

Stellt sicher, dass Probleme, die bereits im Rahmen der Konformitätsbewertung gelöst wurden, in einer späteren Phase der Konformitätsbewertung nicht erneut geprüft werden.

<a id="am-115"></a>
### Änderungsantrag 115

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 5 – Buchstabe p – Ziffer iii**

*Verordnung (EU) 2017/745*

Anhang VII – Abschnitt 4.5.1 – Absatz 2 – Spiegelstrich 11

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| – ***die Heranziehung*** der Nachweise aus zuvor durchgeführten Bewertungen.“ | – ***die Zulassung*** der Nachweise aus zuvor ***von der gleichen oder einer anderen Benannten Stelle gemäß dieser Verordnung*** durchgeführten Bewertungen.“ |

*Begründung*

Die Anerkennung von Bewertungen, die bereits im Rahmen der MP-VO durchgeführt wurden, verhindert Doppelarbeit und verbessert die Vorhersehbarkeit, während gleichzeitig Sicherheit und die Einhaltung der Vorschriften gewährleistet werden.

<a id="am-116"></a>
### Änderungsantrag 116

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 5 – Buchstabe p – Ziffer iii a (neu)**

*Verordnung (EU) 2017/745*

Anhang VII – Abschnitt 4.5.1 – Absatz 2 – Spiegelstrich 11 a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***iiia)*** ***Der folgende Spiegelstrich 11a wird angefügt:***

***„– Bewertung der technischen Dokumentation des Herstellers und der Lösungen, die zur Erfüllung der Anforderungen gemäß Anhang I angenommen wurden, wobei der Schwerpunkt auf den kritischen Sicherheits- und Leistungselementen des Produkts und auf den Abschnitten der technischen Dokumentation liegt, die von Konstruktionsänderungen, Überwachungsdaten nach dem Inverkehrbringen oder Aktualisierungen des Risikomanagements betroffen sind.“*** |

*Begründung*

Durch diesen Änderungsantrag konzentriert sich die Bewertung durch die Benannte Stelle auf kritische Sicherheits- und Leistungsmerkmale sowie auf aktualisierte Abschnitte der technischen Dokumentation, wodurch die Effizienz gesteigert wird, ohne dass die Genauigkeit beeinträchtigt wird.

<a id="am-117"></a>
### Änderungsantrag 117

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 6 – Buchstabe g**

*Verordnung (EU) 2017/745*

Anhang VIII – Abschnitt 6.3 – Unterabsatz 1 – Einleitung

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Software, die dazu bestimmt ist, ein Ergebnis zu erzeugen, das einen klinischen Nutzen vermittelt, und die zur Diagnose, Behandlung, Prävention, Überwachung, Vorhersage, Prognose, Kompensation oder Linderung einer Krankheit oder eines Zustands verwendet wird, wird der Klasse I zugeordnet, es sei denn, das Ergebnis ist ***für eine Krankheit oder einen Zustand*** bestimmt: | Software, die dazu bestimmt ist, ein Ergebnis zu erzeugen, das einen klinischen Nutzen vermittelt, und die zur Diagnose, Behandlung, Prävention, Überwachung, Vorhersage, Prognose, Kompensation oder Linderung einer Krankheit oder eines Zustands verwendet wird, wird der Klasse I zugeordnet, es sei denn, das Ergebnis ist bestimmt: |

<a id="am-118"></a>
### Änderungsantrag 118

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 6 – Buchstabe g**

*Verordnung (EU) 2017/745*

Anhang VIII – Abschnitt 6.3 – Unterabsatz 1 – Spiegelstrich 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| – in einer kritischen Situation ***mit dem Risiko, den Tod oder eine irreversible Verschlechterung des Gesundheitszustands einer Person zu verursachen***; in diesem Fall wird sie der Klasse III zugeordnet; | – ***zur Behandlung oder Diagnose einer Krankheit oder eines Zustands*** in einer kritischen Situation; in diesem Fall wird sie der Klasse III zugeordnet; |

<a id="am-119"></a>
### Änderungsantrag 119

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 6 – Buchstabe g**

*Verordnung (EU) 2017/745*

Anhang VIII – Abschnitt 6.3 – Unterabsatz 1 – Spiegelstrich 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| – in einer schwerwiegenden Situation ***mit dem Risiko, eine schwerwiegende Verschlechterung des Gesundheitszustands einer Person oder einen chirurgischen Eingriff zu verursachen***, oder zur Steuerung des klinischen Managements in einer kritischen Situation; in diesen Fällen wird sie der Klasse IIb zugeordnet; | – ***zur Behandlung oder Diagnose einer Krankheit oder eines Zustands*** in einer schwerwiegenden Situation, oder zur Steuerung des klinischen Managements ***einer Krankheit oder eines Zustands*** in einer kritischen Situation; in diesen Fällen wird sie der Klasse IIb zugeordnet; |

<a id="am-120"></a>
### Änderungsantrag 120

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 6 – Buchstabe g**

*Verordnung (EU) 2017/745*

Anhang VIII – Abschnitt 6.3 – Unterabsatz 1 – Spiegelstrich 3

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| – in einer nicht schwerwiegenden Situation oder zur Steuerung des klinischen Managements in einer schwerwiegenden Situation oder zur Information des klinischen Managements in einer kritischen oder schwerwiegenden Situation; in ***diesen Fällen*** wird sie der Klasse IIa zugeordnet.***“*** | – ***zur Behandlung oder Diagnose einer Krankheit oder eines Zustands*** in einer nicht schwerwiegenden Situation oder zur Steuerung des klinischen Managements ***einer Krankheit oder eines Zustands*** in einer schwerwiegenden Situation oder zur Information des klinischen Managements ***einer Krankheit oder eines Zustands*** in einer kritischen oder schwerwiegenden Situation; in ***diesem Fall*** wird sie der Klasse IIa zugeordnet. |

<a id="am-121"></a>
### Änderungsantrag 121

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 6 – Buchstabe i**

*Verordnung (EU) 2017/745*

Anhang VIII – Abschnitt 7.8 – Einleitung

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| ***„Produkte, die aus Stoffen oder Kombinationen von Stoffen bestehen, die dazu bestimmt sind, durch eine Körperöffnung in den menschlichen Körper eingeführt oder auf die Haut aufgetragen zu werden, und die vom Körper aufgenommen oder lokal auf dem oder im Körper verteilt werden, werden wie folgt zugeordnet:“*** | ***entfällt*** |

<a id="am-122"></a>
### Änderungsantrag 122

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 6 a (neu)**

*Verordnung (EU) 2017/745*

Anhang VIII – Abschnitt 7.1 – Unterabsatz 1 – Spiegelstrich 1

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***(6a)*** ***Abschnitt 7.1 erhält folgende Fassung:*** |
| Alle Produkte, zu deren Bestandteilen ein Stoff gehört, der für sich allein genommen als Arzneimittel im Sinne des Artikels 1 Nummer 2 der Richtlinie 2001/83/EG gelten kann, auch wenn es sich um ein Arzneimittel aus menschlichem Blut oder Blutplasma im Sinne des Artikels 1 Nummer 10 der genannten Richtlinie handelt und dem im Rahmen des Medizinprodukts eine unterstützende Funktion zukommt, werden der Klasse III zugeordnet. | “Alle Produkte, zu deren Bestandteilen ein Stoff gehört, der für sich allein genommen als Arzneimittel im Sinne des Artikels 1 Nummer 2 der Richtlinie 2001/83/EG gelten kann, auch wenn es sich um ein Arzneimittel aus menschlichem Blut oder Blutplasma im Sinne des Artikels 1 Nummer 10 der genannten Richtlinie handelt und ***dem eine*** im Rahmen des Medizinprodukts ***klinisch relevante*** unterstützende Funktion***, die zum beabsichtigten medizinischen Zweck des Produkts beiträgt,*** zukommt, werden der Klasse III zugeordnet.“ |

(Durch diese Änderung soll eine Bestimmung des bestehenden Rechtsakts – Anhang III Abschnitt 7.1 – geändert werden, die im Vorschlag der Kommission nicht genannt wird.)

*Begründung*

Vermeidet eine unverhältnismäßige Klassifizierung, wenn der Stoff keinen Beitrag zum beabsichtigten medizinischen Zweck des Produkts leistet.

<a id="am-123"></a>
### Änderungsantrag 123

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 7 – Buchstabe a a (neu)**

*Verordnung (EU) 2017/745*

Anhang IX – Abschnitt 2.4

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***aa)*** ***Abschnitt 2.4 erhält folgende Fassung:*** |
| 2.4 Der betreffende Hersteller informiert die Benannte Stelle, die das Qualitätsmanagementsystem genehmigt hat, über geplante wesentliche Änderungen am Qualitätsmanagementsystem oder ***der hiervon erfassten Produktpalette***. Die Benannte Stelle bewertet die vorgeschlagenen Änderungen, stellt fest, ob zusätzliche Audits erforderlich sind, und prüft, ob das Qualitätsmanagementsystem ***nach diesen Änderungen*** den Anforderungen gemäß Abschnitt 2.2 ***noch entspricht***. Sie informiert den Hersteller über ihre Entscheidung und übermittelt ihm dabei die Ergebnisse ***der*** Bewertung und gegebenenfalls die Ergebnisse der zusätzlichen Audits. Die Genehmigung einer wesentlichen Änderung am Qualitätsmanagementsystem oder der ***hiervon*** erfassten Produktpalette wird in Form eines Nachtrags zur EU-Qualitätsmanagementbescheinigung erteilt. | “2.4 Der betreffende Hersteller informiert die Benannte Stelle, die das Qualitätsmanagementsystem genehmigt hat, über geplante wesentliche Änderungen am Qualitätsmanagementsystem oder ***wesentliche Änderungen an der im Zertifikat aufgeführten Produktpalette, einschließlich der Aufnahme einer neuen Produktkategorie oder einer neuen generischen Produktgruppe in den Geltungsbereich des Zertifikats***. Die Benannte Stelle bewertet die vorgeschlagenen Änderungen, stellt fest, ob zusätzliche Audits ***oder Prüfungen von Unterlagen*** erforderlich sind, und prüft, ob das Qualitätsmanagementsystem ***die*** Anforderungen gemäß Abschnitt 2.2 ***nach diesen Änderungen weiterhin erfüllt***. Sie informiert den Hersteller über ihre Entscheidung und übermittelt ihm dabei die Ergebnisse der Bewertung und gegebenenfalls die Ergebnisse ***etwaiger*** zusätzlichen Audits ***oder Prüfungen***. Die Genehmigung einer wesentlichen Änderung am Qualitätsmanagementsystem oder der ***von dem Zertifikat*** erfassten Produktpalette wird in Form eines Nachtrags zur EU-Qualitätsmanagementbescheinigung erteilt.“ |

(https://eur-lex.europa.eu/legal-content/DE/TXT/PDF/?uri=CELEX:32017R0745)

*Begründung*

Stellt klar, dass zusätzliche Audits oder Prüfungen nur dann erforderlich sind, wenn dies notwendig ist, wodurch unnötiger Verwaltungsaufwand vermieden wird.

<a id="am-124"></a>
### Änderungsantrag 124

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 7 – Buchstabe c**

*Verordnung (EU) 2017/745*

Anhang IX – Abschnitt 3.3 – Unterabsatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Die Benannte Stelle führt die Überwachungsaudits und ¬bewertungen einmal alle 12 Monate durch. Ist dies jedoch unter Berücksichtigung der Ergebnisse früherer Überwachungsaudits und ¬bewertungen gerechtfertigt und bestehen keine Bedenken aufgrund von Daten aus der Überwachung nach dem Inverkehrbringen oder der Vigilanz, so ***führt*** die Benannte Stelle die Überwachungsaudits und ¬bewertungen nur einmal alle 24 Monate ***durch***.“ | Die Benannte Stelle führt die Überwachungsaudits und ¬bewertungen einmal alle 12 Monate durch. Ist dies jedoch unter Berücksichtigung ***der bisherigen Konformitätsbilanz des Herstellers und*** der Ergebnisse früherer Überwachungsaudits und ¬bewertungen gerechtfertigt und bestehen keine Bedenken aufgrund von Daten aus der Überwachung nach dem Inverkehrbringen oder der Vigilanz, so ***kann*** die Benannte Stelle ***in Erwägung ziehen,*** die Überwachungsaudits und ¬bewertungen einmal alle 24 Monate ***durchzuführen***.“ |

<a id="am-125"></a>
### Änderungsantrag 125

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 7 – Buchstabe d – Ziffer i**

*Verordnung (EU) 2017/745*

Anhang IX – Abschnitt 3.4 – Absatz 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Die Benannte Stelle führt kurzfristig angekündigte oder unangekündigte Audits am Standort des Herstellers und, soweit erforderlich, bei dessen Lieferanten ***und/oder*** Unterauftragnehmern durch, ***sofern dies aufgrund von Bedenken im Zusammenhang mit*** Daten aus der Überwachung nach dem Inverkehrbringen oder der Vigilanz ***gerechtfertigt ist oder auf Antrag einer zuständigen Behörde erfolgt. Das kurzfristig angekündigte oder unangekündigte Audit*** kann mit der in Abschnitt 3.3 genannten regelmäßigen Überwachungsbewertung kombiniert oder zusätzlich zu dieser Überwachungsbewertung durchgeführt werden.***“*** | „Die Benannte Stelle führt kurzfristig angekündigte oder unangekündigte Audits am Standort des Herstellers und, soweit erforderlich, bei dessen Lieferanten ***oder*** Unterauftragnehmern ***gemäß einem risiobasierten Auditplan durch.*** Bei der Festlegung der Häufigkeit und des Umfangs solcher Audits sind die Risikoklasse und die Art des Produkts, die bisherige Konformitätsbilanz des Herstellers sowie relevante Daten aus der Überwachung nach dem Inverkehrbringen oder der Vigilanz zu berücksichtigen***. Solche Audits können*** mit der in Abschnitt 3.3 genannten regelmäßigen Überwachungsbewertung kombiniert oder zusätzlich zu dieser Überwachungsbewertung durchgeführt werden. |

<a id="am-126"></a>
### Änderungsantrag 126

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 7 b (neu)**

*Verordnung (EU) 2017/745*

Anhang IX – Abschnitt 5.4

| Derzeitiger Wortlaut | Geänderter Text |
| --- | --- |
|  | ***(7b)*** ***Abschnitt 5.4 erhält folgende Fassung:*** |
| 5.4 Verfahren bei Produkten, die aus Stoffen oder Kombinationen von Stoffen bestehen, die vom menschlichen Körper aufgenommen oder lokal im Körper verteilt werden | “5.4 Verfahren bei Produkten, die aus Stoffen oder Kombinationen von Stoffen bestehen, die vom menschlichen Körper aufgenommen oder lokal im Körper verteilt werden |
| a) Die Qualität und Sicherheit von Produkten, die aus Stoffen oder Kombinationen von Stoffen bestehen, die dazu bestimmt sind, über eine Körperöffnung in den menschlichen Körper eingeführt oder auf die Haut aufgetragen zu werden, und die vom Körper aufgenommen oder lokal im Körper verteilt werden, werden – soweit zutreffend ***und nur in Bezug auf die Anforderungen, die nicht unter diese Verordnung fallen – gemäß den in Anhang I der Richtlinie 2001/83/EG festgelegten einschlägigen Anforderungen für die Bewertung der Aspekte*** Resorption, Verteilung, Metabolismus, Ausscheidung, lokale Verträglichkeit, Toxizität, Wechselwirkungen mit anderen Produkten, Arzneimitteln oder sonstigen Stoffen ***sowie*** mögliche unerwünschte Reaktionen überprüft. | a) Die Qualität und Sicherheit von Produkten, die aus Stoffen oder Kombinationen von Stoffen bestehen, die dazu bestimmt sind, über eine Körperöffnung in den menschlichen Körper eingeführt oder auf die Haut aufgetragen zu werden, und die vom Körper aufgenommen oder lokal im Körper verteilt werden, werden – soweit zutreffend ***, in Bezug auf*** Resorption, Verteilung, Metabolismus, Ausscheidung, lokale Verträglichkeit, Toxizität, Wechselwirkungen mit anderen Produkten, Arzneimitteln oder sonstigen Stoffen ***sowie die möglichen unerwünschten*** Reaktionen ***unter Berücksichtigung des Stands der Technik und der Eigenschaften der Stoffe*** überprüft.“ |

Durch diese Änderung soll eine Bestimmung des bestehenden Rechtsakts – Anhang IX Nummer 5.4 – geändert werden, die im Vorschlag der Kommission nicht genannt wird.)

*Begründung*

Stellt klar, dass stoffliche Medizinprodukte im Hinblick auf die relevanten Sicherheitsaspekte bewertet werden müssen, wobei die automatische Anwendung von Anforderungen an Arzneimittel zu vermeiden ist, sofern dies nicht angemessen ist.

<a id="am-127"></a>
### Änderungsantrag 127

*Vorschlag für eine Verordnung*

**Anhang I – Absatz 1 – Nummer 12 – Buchstabe a – Ziffer ii**

*Verordnung (EU) 2017/745*

Anhang XIV – Abschnitt 1

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Die Buchstaben b bis e ***finden*** keine Anwendung auf Produkte, für die eine Bestätigung der Sicherheit und Leistung auf der Grundlage klinischer Daten gemäß Artikel 61 Absatz 10 als nicht angemessen angesehen wird.“ | Die Buchstaben b bis e ***können*** keine Anwendung auf Produkte ***finden***, für die eine Bestätigung der Sicherheit und Leistung auf der Grundlage klinischer Daten gemäß Artikel 61 Absatz 10 als nicht angemessen angesehen wird.“ |

<a id="am-128"></a>
### Änderungsantrag 128

*Vorschlag für eine Verordnung*

**Anhang II – Absatz 1 – Nummer 1 – Buchstabe v – Ziffer v**

*Verordnung (EU) 2017/746*

Anhang I – Abschnitt 20. 1 – Buchstabe k

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| k) Für Produkte, die gemäß Artikel 19 des [Vorschlags für eine Richtlinie über den Unionskodex für Humanarzneimittel und zur Aufhebung der Richtlinie 2011/83/EG und der Richtlinie 2009/35/EG] ausschließlich zusammen mit einem Arzneimittel verwendet wird und gemeinsam mit einem Arzneimittel verpackt ist, ***kann die Gebrauchsanweisung, sofern erforderlich***, als Bestandteil der gemeinsamen Verpackung des Arzneimittels und des Produkts beigefügt ***werden***. Darüber hinaus können die Angaben auf der Kennzeichnung des Produkts auf die in Abschnitt 20.2 Buchstaben a und c genannten Angaben beschränkt werden, sofern nach Zustimmung der für die Genehmigung des Arzneimittels zuständigen Behörde die folgenden Bedingungen erfüllt sind: | k) Für Produkte, die gemäß Artikel 19 des [Vorschlags für eine Richtlinie über den Unionskodex für Humanarzneimittel und zur Aufhebung der Richtlinie 2011/83/EG und der Richtlinie 2009/35/EG] ausschließlich zusammen mit einem Arzneimittel verwendet wird und gemeinsam mit einem Arzneimittel verpackt ist, ***werden Gebrauchsanweisungen, sofern erforderlich***, als Bestandteil der gemeinsamen Verpackung des Arzneimittels und des Produkts beigefügt. Darüber hinaus können die Angaben auf der Kennzeichnung des Produkts auf die in Abschnitt 20.2 Buchstaben a und c genannten Angaben beschränkt werden, sofern nach Zustimmung der für die Genehmigung des Arzneimittels zuständigen Behörde die folgenden Bedingungen erfüllt sind: |

<a id="am-129"></a>
### Änderungsantrag 129

*Vorschlag für eine Verordnung*

**Anhang II – Absatz 1 – Nummer 1 – Buchstabe b – Ziffer v – Buchstabe a (neu)**

*Verordnung (EU) 2017/746*

Anhang I – Abschnitt 20. 1 – Buchstabe j a (neu)

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
|  | ***a)*** ***ja) Die elektronische Gebrauchsanweisung enthält ausschließlich die aktuelle Fassung der Informationen, die Gegenstand der Konformitätsbewertung sind, und ist vor unbefugten Änderungen zu schützen.*** |

<a id="am-130"></a>
### Änderungsantrag 130

*Vorschlag für eine Verordnung*

**Anhang II – Absatz 1 – Nummer 6 – Buchstabe c**

*Verordnung (EU) 2017/746*

Anhang IX – Abschnitt 3.3 – Unterabsatz 2

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| Die Benannte Stelle führt die Überwachungsaudits und ¬bewertungen einmal alle 12 Monate durch. Ist dies jedoch unter Berücksichtigung der Ergebnisse früherer Überwachungsaudits und ¬bewertungen gerechtfertigt und bestehen keine Bedenken aufgrund von Daten aus der Überwachung nach dem Inverkehrbringen oder der Vigilanz, so ***führt*** die Benannte Stelle die Überwachungsaudits und ¬bewertungen ***nur*** einmal alle 24 Monate ***durch***.***“*** | Die Benannte Stelle führt die Überwachungsaudits und ¬bewertungen einmal alle 12 Monate durch. Ist dies jedoch unter Berücksichtigung ***der bisherigen Konformitätsbilanz des Herstellers und*** der Ergebnisse früherer Überwachungsaudits und ¬bewertungen gerechtfertigt und bestehen keine Bedenken aufgrund von Daten aus der Überwachung nach dem Inverkehrbringen oder der Vigilanz, so ***kann*** die Benannte Stelle die Überwachungsaudits und ¬bewertungen einmal alle 24 Monate ***durchführen***. |

<a id="am-131"></a>
### Änderungsantrag 131

*Vorschlag für eine Verordnung*

**Anhang II – Absatz 1 – Nummer 6 – Buchstabe d – Ziffer i**

*Verordnung (EU) 2017/746*

Anhang IX – Abschnitt 3.4

| Vorschlag der Kommission | Geänderter Text |
| --- | --- |
| 3.4. Die Benannte Stelle führt ***Audits, kurzfristig angekündigt*** oder ***unangekündigt,*** am Standort des Herstellers und, soweit erforderlich, ***am Standort*** von dessen Lieferanten ***und/oder*** Unterauftragnehmern durch, ***sofern dies aufgrund von Bedenken im Zusammenhang mit*** Daten aus der Überwachung nach dem Inverkehrbringen oder der Vigilanz ***gerechtfertigt ist oder auf Antrag einer zuständigen Behörde erfolgt. Das kurzfristig angekündigte oder unangekündigte Audit*** kann mit der in Abschnitt 3.3 genannten regelmäßigen Überwachungsbewertung kombiniert oder zusätzlich zu dieser Überwachungsbewertung durchgeführt werden.***“*** | 3.4. Die Benannte Stelle führt ***kurzfristige*** oder ***unangekündigte Audits,*** am Standort des Herstellers und, soweit erforderlich, von dessen Lieferanten ***oder*** Unterauftragnehmern ***gemäß einem risiobasierten Auditplan durch.*** Bei der Festlegung der Häufigkeit und des Umfangs solcher Audits sind die Risikoklasse und die Art des Produkts, die bisherige Konformitätsbilanz des Herstellers sowie relevante Daten aus der Überwachung nach dem Inverkehrbringen oder der Vigilanz zu berücksichtigen***. Solche Audits können*** mit der in Abschnitt 3.3 genannten regelmäßigen Überwachungsbewertung kombiniert oder zusätzlich zu dieser Überwachungsbewertung durchgeführt werden. |

<a id="begr-ndung"></a>
## BEGRÜNDUNG

Medizinprodukte und In-vitro-Diagnostika sind wesentliche Bestandteile moderner Gesundheitssysteme in der Union. Sie tragen zur Prävention, Diagnose, Überwachung und Behandlung von Krankheiten bei und spielen eine zentrale Rolle bei der Gewährleistung einer hochwertigen Patientenversorgung, besseren Behandlungsergebnissen sowie der allgemeinen Widerstandsfähigkeit, Nachhaltigkeit und Innovationskraft der Gesundheitssysteme.

Die Verordnung (EU) 2017/745 und die Verordnung (EU) 2017/746 wurden erlassen, um die Patientensicherheit zu stärken, die Transparenz zu erhöhen und ein hohes Maß an behördlicher Aufsicht zu gewährleisten. Diese Ziele bleiben nach wie vor uneingeschränkt gültig. Die Erfahrungen bei der Umsetzung haben jedoch gezeigt, dass der derzeitige Rechtsrahmen auch erhebliche praktische Herausforderungen mit sich bringt, darunter einen erhöhten Verwaltungsaufwand, langwierige und komplexe Konformitätsbewertungsverfahren, Rechtsunsicherheit sowie Risiken für die rechtzeitige Verfügbarkeit bestimmter Produkte auf dem Unionsmarkt.

Diese Herausforderungen sind besonders relevant für kleine und mittlere Unternehmen, die das Rückgrat der europäischen Medizintechnikbranche bilden. Gleichzeitig haben Gesundheitsdienstleister und Patienten zunehmend Schwierigkeiten, Zugang zu Nischen- und Spezialgeräten zu erhalten, darunter auch solche, die für seltene Krankheiten und hochspezifische klinische Anwendungen bestimmt sind. Es bestehen zudem Bedenken, dass innovative Technologien – darunter bahnbrechende Nischenprodukte und Produkte für seltene Erkrankungen, therapiebegleitende Diagnostika sowie Kombinationen aus Arzneimitteln und Medizinprodukten – die Patienten in der Union möglicherweise später erreichen als in anderen Rechtsräumen oder gar nicht erst verfügbar werden.

Der Vorschlag der Kommission stellt einen wichtigen Schritt zur Bewältigung dieser Herausforderungen dar, da er darauf abzielt, den Rechtsrahmen zu vereinfachen, unnötigen Verwaltungsaufwand abzubauen und die Effizienz der Konformitätsbewertungsverfahren zu verbessern, wobei die im Rahmen der MP-VO und der IVD-VO festgelegten hohen Sicherheits- und Leistungsstandards beibehalten werden.

Die in diesem Bericht vorgeschlagenen Änderungen zielen darauf ab, das Ziel der Kommission zur Vereinfachung zu unterstützen, indem sichergestellt wird, dass dies zu greifbaren Vorteilen für Patienten, Gesundheitsdienstleister und Hersteller führt. Insbesondere zielen sie darauf ab, die Vorhersehbarkeit der Rechtsvorschriften zu verbessern und einen verhältnismäßigeren Rahmen zu fördern, der Innovationen und die Verfügbarkeit von Medizintechnik in der Union erleichtert. Außerdem zielen sie darauf ab, die Rechtssicherheit in Bezug auf den rechtlichen Status, die Klassifizierung, bewährte Technologien und die Rolle der CE-Kennzeichnung zu stärken.

Der Bericht befasst sich mit bahnbrechenden Produkten und Produkten für seltene Erkrankungen, die sich auf bisher ungedeckte medizinische Bedürfnisse beziehen, darunter schwerwiegende Erkrankungen und seltene Krankheiten, von denen nur eine kleine Patientengruppe betroffen ist. Ein klarerer Rechtsrahmen, der eine priorisierte Konformitätsbewertung, gegebenenfalls eine fortlaufende Überprüfung sowie eine strukturierte frühzeitige Beratung umfasst, kann einen früheren Zugang zu Innovationen ermöglichen und gleichzeitig strenge Anforderungen an Sicherheit und klinische Nachweise gewährleisten, wodurch er zur Innovation in der gesamten Branche beiträgt, einschließlich bei KMU und forschungsintensiven Unternehmen.

Zudem befasst sich der Bericht mit der Funktionsweise des Konformitätsbewertungssystems. Benannte Stellen spielen eine zentrale Rolle bei der Gewährleistung der Sicherheit und Leistungsfähigkeit von Medizinprodukten, während Kapazitätsengpässe und verfahrensbedingte Verzögerungen weiterhin die Zertifizierungsfristen beeinträchtigen. Die Änderungsanträge zielen daher darauf ab, die Effizienz, die Vorhersehbarkeit und die Ressourcennutzung zu verbessern und gleichzeitig die Integrität des Systems zu wahren. Dazu gehört ein stärker risikobasierter und verhältnismäßiger Ansatz bei Überwachungsmaßnahmen, der Bewertung technischer Unterlagen, der Probenahme und regelmäßigen Überprüfungen.

Darüber hinaus wird in dem Bericht betont, wie wichtig eine größere Rechtsklarheit und eine einheitliche Anwendung der rechtlichen Anforderungen in allen Mitgliedstaaten sind, um eine einheitliche Umsetzung zu gewährleisten, den Verwaltungsaufwand zu verringern und das reibungslose Funktionieren des Binnenmarktes für Medizintechnik zu unterstützen.

Gleichzeitig betont der Berichterstatter, dass eine etwaige Vereinfachung nicht auf Kosten der Patientensicherheit gehen darf. Die MP-VO und die IVD-VO wurden verabschiedet, um gravierende Mängel im bisherigen Rechtsrahmen zu beheben, und ihre Kernziele müssen uneingeschränkt gewahrt bleiben. Die Vereinfachungsbemühungen sollten sich daher darauf konzentrieren, unnötige Doppelarbeit zu vermeiden, die Effizienz zu steigern und verhältnismäßige rechtliche Anforderungen zu gewährleisten, wobei gleichzeitig strenge Standards für Sicherheit, klinische Leistung und Überwachung nach dem Inverkehrbringen beibehalten werden sollten. Der Bericht behält daher wesentliche Sicherheitsvorkehrungen bei, darunter Anforderungen an klinische Nachweise, die Nutzen-Risiko-Abwägung, die Vigilanz, die klinische Nachbeobachtung nach dem Inverkehrbringen und regelmäßige Sicherheitsberichte, lässt jedoch angemessene Anpassungen zu, sofern dies aufgrund des Risikoprofils des Produkts gerechtfertigt ist.

Letztendlich besteht das Ziel dieses Berichts darin, zu einem Rechtsrahmen beizutragen, der ein hohes Maß an Patientensicherheit gewährleistet und gleichzeitig den Zugang zu Innovation verbessert, die Effizienz der Regulierung stärkt und die fortgesetzte Verfügbarkeit unverzichtbarer Medizintechnik in der Union sicherstellt. Der Berichterstatter befürwortet daher eine ausgewogene Überarbeitung der MP-VO und der IVD-VO, bei der die Patienten im Mittelpunkt stehen, Innovation gefördert wird und ein berechenbares, effizientes und widerstandsfähiges Regulierungssystem für Medizinprodukte gewährleistet wird.

ANLAGE: ERKLÄRUNG ZU BEITRÄGEN

Gemäß Anlage I Artikel 8 der Geschäftsordnung erklärt der Berichterstatter, dass er in seinen Bericht Beiträge zu Angelegenheiten, die den Gegenstand des Dossiers betreffen, aufgenommen hat, die er bei der Vorbereitung des Entwurfs eines Berichts von den folgenden Interessenvertretern, die in den Anwendungsbereich der Interinstitutionellen Vereinbarung über ein verbindliches Transparenz-Register ^(3)1fallen, oder den folgenden Vertretern der Behörden von Drittländern, einschließlich ihrer diplomatischen Vertretungen und Botschaften, erhalten hat:

| 1. Interessenvertreter, die in den Anwendungsbereich der Interinstitutionellen Vereinbarung über ein verbindliches Transparenz-Register fallen |
| --- |
| Association of the European Self-Medication Industry |
| Becton Dickinson |
| Bio Marin Pharmaceutical |
| Bundesverband Medizintechnologie |
| COCIR |
| Deutsche Krankenhausgesellschaft e. V. |
| Edwards Lifescience |
| EFPIA |
| Europäischer Wirtschafts- und Sozialausschuss (EWSA) |
| European Social Insurance Platform |
| GAIA AG |
| Pharma Deutschland |
| Radimed |
| Solventum |
| Europäische Ärztevereinigung (CPME) |
| Team-NB |
| 2. Vertreter der Behörden von Drittländern, einschließlich ihrer diplomatischen Vertretungen und Botschaften |
| Keine |

Die vorstehende Liste wird unter der ausschließlichen Verantwortung des Berichterstatters erstellt.

Wenn natürliche Personen in der Liste namentlich, mit ihrer Funktion oder mit beidem genannt werden, erklärt der Berichterstatter, dass er den betroffenen natürlichen Personen die Erklärung zum Datenschutz Nr. 484 des Europäischen Parlaments (https://www.europarl.europa.eu/data-protect/index.do) vorgelegt hat, in der die Bedingungen für die Verarbeitung ihrer personenbezogenen Daten und die mit dieser Verarbeitung verbundenen Rechte dargelegt sind.
